<project name="DataCenter_Com_BESS" version="5.1.0" schema="" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="z005b93y,1793032956" />
    <param name="time_duration" value="6" />
    <param name="time_step" value="10" />
    <param name="sample_step" value="100" />
    <param name="chatter_threshold" value=".001" />
    <param name="branch_threshold" value="1e-08" />
    <param name="StartType" value="0" />
    <param name="startup_filename" value="$(Namespace).snp" />
    <param name="PlotType" value="1" />
    <param name="output_filename" value="DataCenter_Com_BESS.out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="0.3" />
    <param name="snapshot_filename" value="$(Namespace).snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="fortran_version" value="$(DefaultCompilerKey)" />
    <param name="c_version" value="$(DefaultCKey)" />
    <param name="matlab_version" value="$(DefaultMatlabKey)" />
    <param name="comfab_loc" value="$(HomeDir)\ComFab\$(EmtPlatform)\ComFab.dll" />
    <param name="output_file_writer" value="$(HomeDir)\CurveFile\$(EmtPlatform)\CurveFile.dll" />
    <param name="emtdc_additional_options" value="" />
    <param name="compileF_additional_options" value="" />
    <param name="compileC_additional_options" value="" />
    <param name="link_additional_options" value="" />
    <param name="compileF_additional_includes" value="" />
    <param name="compileF_precomp_options" value="" />
    <param name="compileF_opt_level" value="2" />
    <param name="build_path" value="$(ProjectDir)\$(Namespace).$(Compiler)\" />
    <param name="threads" value="8" />
    <param name="private_env" value="0" />
    <param name="Advanced" value="14335" />
    <param name="sparsity_threshold" value="200" />
    <param name="Options" value="16" />
    <param name="Build" value="18" />
    <param name="Debug" value="0" />
    <param name="description" value="Data center 250-500 MW | BESS equivalent 250 MW / 125 MWh | switched VSC" />
    <param name="compileC_additional_includes" value="" />
    <param name="compileC_precomp_options" value="" />
    <param name="compile_enforce_build_order" value="1" />
    <param name="prebuild_action" value="" />
    <param name="postbuild_action" value="" />
    <param name="prerun_action" value="" />
    <param name="postrun_action" value="" />
    <param name="prebuild_wait" value="true" />
    <param name="postbuild_wait" value="true" />
    <param name="prerun_wait" value="true" />
    <param name="postrun_wait" value="true" />
    <param name="gf_warn_lvl" value="1" />
    <param name="if_warn_lvl" value="1" />
    <param name="gc_warn_lvl" value="0" />
    <param name="vs_warn_lvl" value="3" />
    <param name="gf_warn_trunccode" value="false" />
    <param name="gf_warn_inter" value="false" />
    <param name="gf_warn_pedandic" value="false" />
    <param name="gf_warn_alias" value="false" />
    <param name="gf_warn_missingamp" value="false" />
    <param name="gf_warn_temparray" value="false" />
    <param name="gf_warn_bindtype" value="false" />
    <param name="gf_warn_truncchar" value="false" />
    <param name="gf_warn_conversion" value="false" />
    <param name="gf_warn_intdiv" value="false" />
    <param name="gf_warn_intrinsics" value="false" />
    <param name="gf_warn_realq" value="false" />
    <param name="gf_warn_suspicious" value="false" />
    <param name="gf_warn_undefloop" value="false" />
    <param name="gf_warn_underflow" value="false" />
    <param name="gf_warn_shadow" value="false" />
    <param name="gf_warn_usenoonly" value="false" />
    <param name="gf_warn_unusedummy" value="false" />
    <param name="gf_warn_unuseparam" value="false" />
    <param name="gf_warn_aligncommon" value="false" />
    <param name="gf_warn_funcelim" value="false" />
    <param name="gf_warn_realloclhs" value="false" />
    <param name="gf_warn_compreal" value="false" />
    <param name="gf_warn_lifetime" value="false" />
    <param name="gf_warn_zerotrip" value="false" />
    <param name="gf_warn_dosubscript" value="false" />
    <param name="if_warn_align" value="false" />
    <param name="if_warn_decl" value="false" />
    <param name="if_warn_extrn" value="false" />
    <param name="if_warn_gen" value="false" />
    <param name="if_warn_ignorebounds" value="false" />
    <param name="if_warn_ignoreloc" value="false" />
    <param name="if_warn_shape" value="false" />
    <param name="if_warn_uncalled" value="false" />
    <param name="if_warn_unused" value="false" />
    <param name="if_warn_usage" value="false" />
    <param name="if_warn_inter" value="false" />
    <param name="if_warn_trunccode" value="false" />
    <param name="gc_warn_abi" value="false" />
    <param name="gc_warn_charsub" value="false" />
    <param name="gc_warn_doublepromo" value="false" />
    <param name="gc_warn_format" value="false" />
    <param name="gc_warn_formatnotlit" value="false" />
    <param name="gc_warn_formatsec" value="false" />
    <param name="gc_warn_nonnull" value="false" />
    <param name="gc_warn_initself" value="false" />
    <param name="gc_warn_implicit" value="false" />
    <param name="gc_warn_ignorequal" value="false" />
    <param name="gc_warn_main" value="false" />
    <param name="gc_warn_missbrace" value="false" />
    <param name="gc_warn_missincldir" value="false" />
    <param name="gc_warn_brackets" value="false" />
    <param name="gc_warn_seqpoint" value="false" />
    <param name="gc_warn_rettype" value="false" />
    <param name="gc_warn_switch" value="false" />
    <param name="gc_warn_switchdef" value="false" />
    <param name="gc_warn_unused" value="false" />
    <param name="gc_warn_uninit" value="false" />
    <param name="gc_warn_arrbnds" value="false" />
    <param name="gc_warn_boolop" value="false" />
    <param name="gc_warn_syshead" value="false" />
    <param name="gc_warn_tramp" value="false" />
    <param name="gc_warn_floatcomp" value="false" />
    <param name="gc_warn_latedecl" value="false" />
    <param name="gc_warn_shadow" value="false" />
    <param name="gc_warn_ptrarith" value="false" />
    <param name="gc_warn_typelimits" value="false" />
    <param name="gc_warn_comment" value="false" />
    <param name="gc_warn_trigraph" value="false" />
    <param name="gc_warn_undef" value="false" />
    <param name="gc_warn_unusedmacro" value="false" />
    <param name="gc_warn_badfunccast" value="false" />
    <param name="gc_warn_castqual" value="false" />
    <param name="gc_warn_castalign" value="false" />
    <param name="gc_warn_writestr" value="false" />
    <param name="gc_warn_clobber" value="false" />
    <param name="gc_warn_conver" value="false" />
    <param name="gc_warn_nobody" value="false" />
    <param name="gc_warn_enumcomp" value="false" />
    <param name="gc_warn_jumpmiss" value="false" />
    <param name="gc_warn_signcomp" value="false" />
    <param name="gc_warn_signconv" value="false" />
    <param name="gc_warn_address" value="false" />
    <param name="gc_warn_logop" value="false" />
    <param name="gc_warn_retaggr" value="false" />
    <param name="gc_warn_strictproto" value="false" />
    <param name="gc_warn_olddecl" value="false" />
    <param name="gc_warn_olddefn" value="false" />
    <param name="gc_warn_missparamtype" value="false" />
    <param name="gc_warn_missdecl" value="false" />
    <param name="gc_warn_missfieldinit" value="false" />
    <param name="gc_warn_overinit" value="false" />
    <param name="gc_warn_packed" value="false" />
    <param name="gc_warn_padded" value="false" />
    <param name="gc_warn_redundecl" value="false" />
    <param name="gc_warn_nextextern" value="false" />
    <param name="gc_warn_inline" value="false" />
    <param name="gc_warn_badpch" value="false" />
    <param name="gc_warn_longlong" value="false" />
    <param name="gc_warn_varmacro" value="false" />
    <param name="gc_warn_vla" value="false" />
    <param name="gc_warn_disopt" value="false" />
    <param name="gc_warn_ptrsign" value="false" />
    <param name="gc_warn_overlenstr" value="false" />
    <param name="gc_warn_unsuffloat" value="false" />
    <param name="gc_warn_pedandic" value="false" />
    <param name="gc_warn_dupldeclspec" value="false" />
    <param name="gc_warn_formatoverflow" value="false" />
    <param name="gc_warn_formatsign" value="false" />
    <param name="gc_warn_formattrunc" value="false" />
    <param name="gc_warn_nonnullcomp" value="false" />
    <param name="gc_warn_nullderef" value="false" />
    <param name="gc_warn_ignoreattr" value="false" />
    <param name="gc_warn_badident" value="false" />
    <param name="gc_warn_missattr" value="false" />
    <param name="gc_warn_multimacro" value="false" />
    <param name="gc_warn_selfmove" value="false" />
    <param name="gc_warn_alloc0" value="false" />
    <param name="gc_warn_boolcomp" value="false" />
    <param name="gc_warn_dupbr" value="false" />
    <param name="gc_warn_dupcon" value="false" />
    <param name="gc_warn_tautcomp" value="false" />
    <param name="gc_warn_freestack" value="false" />
    <param name="gc_warn_expanddef" value="false" />
    <param name="gc_warn_castfunc" value="false" />
    <param name="gc_warn_dangleelse" value="false" />
    <param name="gc_warn_datetime" value="false" />
    <param name="gc_warn_floatconv" value="false" />
    <param name="gc_warn_sizeptrdiv" value="false" />
    <param name="gc_warn_sizeptracc" value="false" />
    <param name="gc_warn_memseteltsize" value="false" />
    <param name="gc_warn_memsettranargs" value="false" />
    <param name="gc_warn_logbracket" value="false" />
    <param name="gc_warn_packedalign" value="false" />
    <param name="gc_warn_restrict" value="false" />
    <param name="gc_warn_intbool" value="false" />
    <param name="gf_ch_lvl" value="0" />
    <param name="if_ch_lvl" value="0" />
    <param name="gf_ch_arr" value="false" />
    <param name="gf_ch_bit" value="false" />
    <param name="gc_ch_bnd" value="false" />
    <param name="gc_ch_do" value="false" />
    <param name="gc_ch_mem" value="false" />
    <param name="gc_ch_ptr" value="false" />
    <param name="gc_ch_rec" value="false" />
    <param name="if_ch_args" value="false" />
    <param name="if_ch_assume" value="false" />
    <param name="if_ch_bnds" value="false" />
    <param name="if_ch_frmt" value="false" />
    <param name="if_ch_opt" value="false" />
    <param name="if_ch_ptrs" value="false" />
    <param name="if_ch_shapes" value="false" />
    <param name="if_ch_stach" value="false" />
    <param name="if_ch_teams" value="false" />
    <param name="if_ch_udio" value="false" />
    <param name="if_ch_uninit" value="false" />
    <param name="revisor" value="z005b93y, 1793050122" />
  </paramlist>
  <Layers />
  <List classid="Settings">
    <Settings classid="GraphFrameSettings" id="655738192" link="357648590">
      <path>
        <ref link="743618639" />
      </path>
      <paramlist>
        <param name="xmin" value="0" />
        <param name="xmax" value="30" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="247931559" link="1591107123">
      <path>
        <ref link="743618639" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="837266053" link="183200160">
      <path>
        <ref link="743618639" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2031000575" link="192090712">
      <path>
        <ref link="743618639" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="323170508" link="742509003">
      <path>
        <ref link="743618639" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1939477779" link="572914365">
      <path>
        <ref link="743618639" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="117446115" link="247781040">
      <path>
        <ref link="743618639" />
      </path>
      <paramlist>
        <param name="xmin" value="0" />
        <param name="xmax" value="30" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1822231939" link="1074554102">
      <path>
        <ref link="743618639" />
      </path>
      <paramlist>
        <param name="ymin" value="-300" />
        <param name="ymax" value="300" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1708950320" link="469237535">
      <path>
        <ref link="743618639" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="248496284" link="609281284">
      <path>
        <ref link="743618639" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1436720629" link="1442078602">
      <path>
        <ref link="743618639" />
      </path>
      <paramlist>
        <param name="xmin" value="0" />
        <param name="xmax" value="30" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1118455481" link="484979474">
      <path>
        <ref link="743618639" />
      </path>
      <paramlist>
        <param name="ymin" value="0" />
        <param name="ymax" value="38" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="101648464" link="909490116">
      <path>
        <ref link="743618639" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1302509260" link="86279703">
      <path>
        <ref link="743618639" />
      </path>
      <paramlist>
        <param name="xmin" value="0" />
        <param name="xmax" value="30" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1941910435" link="44064899">
      <path>
        <ref link="743618639" />
      </path>
      <paramlist>
        <param name="ymin" value="0" />
        <param name="ymax" value="1.7" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1800950949" link="525019999">
      <path>
        <ref link="743618639" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2024792697" link="1144059778">
      <path>
        <ref link="743618639" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1287395157" link="610621321">
      <path>
        <ref link="743618639" />
      </path>
      <paramlist>
        <param name="xmin" value="0" />
        <param name="xmax" value="30" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="522677593" link="1962934324">
      <path>
        <ref link="743618639" />
      </path>
      <paramlist>
        <param name="ymin" value="49.5" />
        <param name="ymax" value="50.5" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="661905499" link="865853348">
      <path>
        <ref link="743618639" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="593838986" link="670977057">
      <path>
        <ref link="743618639" />
      </path>
      <paramlist>
        <param name="xmin" value="0" />
        <param name="xmax" value="30" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="765419103" link="1811969448">
      <path>
        <ref link="743618639" />
      </path>
      <paramlist>
        <param name="ymin" value="-300" />
        <param name="ymax" value="600" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1547335268" link="1095503093">
      <path>
        <ref link="743618639" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="440441037" link="206188200">
      <path>
        <ref link="743618639" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1416385869" link="2069371133">
      <path>
        <ref link="743618639" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="310144541" link="523123031">
      <path>
        <ref link="743618639" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
  </List>
  <bookmarks />
  <GlobalSubstitutions name="Default">
    <List classid="Sub" />
    <List classid="ValueSet" />
    <paramlist>
      <param name="Current" value="" />
    </paramlist>
  </GlobalSubstitutions>
  <definitions>
    <Definition classid="StationDefn" name="DS" id="895879397" group="" url="" version="" build="" crc="62591399" view="false">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="bus_expand_x" value="8" />
          <param name="bus_expand_y" value="8" />
          <param name="bus_length" value="4" />
          <param name="disabled_behaviour" value="0" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="if_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="vs_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="if_warn_align" value="false" />
          <param name="if_warn_decl" value="false" />
          <param name="if_warn_extrn" value="false" />
          <param name="if_warn_gen" value="false" />
          <param name="if_warn_ignorebounds" value="false" />
          <param name="if_warn_ignoreloc" value="false" />
          <param name="if_warn_shape" value="false" />
          <param name="if_warn_uncalled" value="false" />
          <param name="if_warn_unused" value="false" />
          <param name="if_warn_usage" value="false" />
          <param name="if_warn_inter" value="false" />
          <param name="if_warn_trunccode" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="if_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
          <param name="if_ch_args" value="false" />
          <param name="if_ch_assume" value="false" />
          <param name="if_ch_bnds" value="false" />
          <param name="if_ch_frmt" value="false" />
          <param name="if_ch_opt" value="false" />
          <param name="if_ch_ptrs" value="false" />
          <param name="if_ch_shapes" value="false" />
          <param name="if_ch_stach" value="false" />
          <param name="if_ch_teams" value="false" />
          <param name="if_ch_udio" value="false" />
          <param name="if_ch_uninit" value="false" />
        </paramlist>
        <grouping />
        <Wire classid="Branch" id="1694877490" name="Main" x="180" y="180" w="66" h="82" orient="0" disable="false" defn="Main" recv="-1" send="-1" back="-1">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" id="743618639" name="DataCenter_Com_BESS:Main" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DataCenter_Com_BESS:Main" link="-1" disable="false">
            <paramlist name="" link="-1" crc="4361682" />
          </User>
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" id="1553262018" group="" url="" version="" build="" crc="29969628" view="false" date="1793035743">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <graphics viewBox="-200 -200 200 200" size="2">
        <Gfx classid="Graphics.Rectangle" id="9033499" x="-36" y="-36" w="72" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
            <param name="x" value="0" />
            <param name="y" value="0" />
            <param name="w" value="18" />
            <param name="h" value="18" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="326377043" x="0" y="0">
          <paramlist>
            <param name="text" value="%:Name" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="x" value="0" />
            <param name="y" value="0" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
      </graphics>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="5" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="bus_expand_x" value="8" />
          <param name="bus_expand_y" value="8" />
          <param name="bus_length" value="4" />
          <param name="disabled_behaviour" value="0" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
          <param name="if_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="vs_warn_lvl" value="-99" />
          <param name="if_warn_align" value="false" />
          <param name="if_warn_decl" value="false" />
          <param name="if_warn_extrn" value="false" />
          <param name="if_warn_gen" value="false" />
          <param name="if_warn_ignorebounds" value="false" />
          <param name="if_warn_ignoreloc" value="false" />
          <param name="if_warn_shape" value="false" />
          <param name="if_warn_uncalled" value="false" />
          <param name="if_warn_unused" value="false" />
          <param name="if_warn_usage" value="false" />
          <param name="if_warn_inter" value="false" />
          <param name="if_warn_trunccode" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="if_ch_lvl" value="-99" />
          <param name="if_ch_args" value="false" />
          <param name="if_ch_assume" value="false" />
          <param name="if_ch_bnds" value="false" />
          <param name="if_ch_frmt" value="false" />
          <param name="if_ch_opt" value="false" />
          <param name="if_ch_ptrs" value="false" />
          <param name="if_ch_shapes" value="false" />
          <param name="if_ch_stach" value="false" />
          <param name="if_ch_teams" value="false" />
          <param name="if_ch_udio" value="false" />
          <param name="if_ch_uninit" value="false" />
        </paramlist>
        <grouping />
        <User classid="UserCmp" id="1904696428" name="master:annotation" x="1440" y="54" w="448" h="38" z="1" orient="0" defn="master:annotation" link="-1" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="DataCenter_Com_BESS" />
            <param name="AL2" value="230/34.5 kV | 60 Hz | intermittent 250-500 MW | compare identical load profiles" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1435212401" name="master:annotation" x="810" y="180" w="430" h="38" z="1" orient="0" defn="master:annotation" link="-1" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="REDE E TRANSFORMADOR" />
            <param name="AL2" value="Equivalent Scc 50000 MVA; X/R=10 | 1000 MVA, 8% leakage, grounded Y-Y" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="196723295" name="master:source_3" x="180" y="396" w="105" h="40" z="1" orient="0" defn="master:source_3" link="-1" disable="false">
          <paramlist name="" link="-1" crc="18818408">
            <param name="Name" value="Grid230kV" />
            <param name="Type" value="6" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="Spec" value="0" />
            <param name="VCtrl" value="0" />
            <param name="FCtrl" value="0" />
            <param name="Vm" value="230 [kV]" />
            <param name="Tc" value=".02 [s]" />
            <param name="f" value="60 [Hz]" />
            <param name="Ph" value="0.0" />
            <param name="Vbase" value="230.0" />
            <param name="Sbase" value="100.0" />
            <param name="Vpu" value="1.0" />
            <param name="PhT" value="0.0" />
            <param name="Pinit" value="0.0" />
            <param name="Qinit" value="0.0" />
            <param name="R" value="1.0" />
            <param name="Rs" value="1.0" />
            <param name="Rp" value="1.0" />
            <param name="Lp" value="0.1" />
            <param name="R_" value="1.0" />
            <param name="L" value="0.1" />
            <param name="C" value="1.0" />
            <param name="L_" value="0.1" />
            <param name="C_" value="1.0" />
            <param name="IA" value="" />
            <param name="IB" value="" />
            <param name="IC" value="" />
            <param name="Iabc" value="" />
            <param name="qset" value="1" />
            <param name="PF_QMIN" value="-1.0" />
            <param name="PF_QMAX" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1144163656" name="master:resistor" x="360" y="396" w="160" h="33" z="1" orient="0" defn="master:resistor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10119665">
            <param name="Name" value="Grid_R" />
            <param name="R" value="0.105274934733333 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1143964528" name="master:inductor" x="540" y="396" w="158" h="31" z="1" orient="0" defn="master:inductor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="666653">
            <param name="Name" value="Grid_L" />
            <param name="L" value="0.00279250437777778 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1875788209" name="" x="216" y="396" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1802262680" name="" x="396" y="396" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" id="17357320" name="master:xfmr-3p2w" x="810" y="396" w="98" h="61" z="1" orient="0" defn="master:xfmr-3p2w" link="-1" disable="false">
          <paramlist name="" link="-1" crc="101159947">
            <param name="Name" value="Grid_1000MVA" />
            <param name="Tmva" value="1000 [MVA]" />
            <param name="f" value="60" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.08" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0" />
            <param name="CuL" value="0.005" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="230 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="0" />
            <param name="Hys" value="0" />
            <param name="Tdc" value="0.0" />
            <param name="Txk" value="0.0" />
            <param name="Xair" value="0.2" />
            <param name="Im1" value="0.4" />
            <param name="Xknee" value="1.17" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1635020052" name="" x="576" y="396" w="190" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2109607321" name="" x="792" y="432" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" id="795282051" name="master:ground" x="792" y="522" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="1112846931" name="" x="810" y="432" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" id="403088279" name="master:ground" x="810" y="522" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="1865484947" name="master:multimeter" x="1080" y="396" w="44" h="54" z="10" orient="0" defn="master:multimeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="27440011">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="IRMS" value="1" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1" />
            <param name="BaseV" value="1" />
            <param name="BaseA" value="1" />
            <param name="TS" value=".001 [s]" />
            <param name="Freq" value="60" />
            <param name="Name" value="" />
            <param name="Dis" value="0" />
            <param name="VolI" value="Vgrid_abc" />
            <param name="VolILL" value="" />
            <param name="CurI" value="Igrid_abc" />
            <param name="P" value="Pgrid_MW" />
            <param name="Q" value="Qgrid_Mvar" />
            <param name="Vrms" value="Vgrid_kV" />
            <param name="Crms" value="Igrid_kA" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="480920434" name="" x="846" y="396" w="226" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <User classid="UserCmp" id="251601227" name="master:resistor" x="1296" y="396" w="82" h="33" z="1" orient="0" defn="master:resistor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10119665">
            <param name="Name" value="Feeder_R" />
            <param name="R" value="0.0025 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="630792248" name="master:inductor" x="1476" y="396" w="76" h="31" z="1" orient="0" defn="master:inductor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="666653">
            <param name="Name" value="Feeder_L" />
            <param name="L" value="0.0125 [mH]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="838824321" name="" x="1098" y="396" w="208" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1877211816" name="" x="1332" y="396" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1472318162" name="" x="1512" y="396" w="388" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="378" y="0" />
        </Wire>
        <User classid="UserCmp" id="1603134790" name="master:multimeter" x="2016" y="396" w="44" h="54" z="20" orient="0" defn="master:multimeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="27440011">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="IRMS" value="1" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1" />
            <param name="BaseV" value="1" />
            <param name="BaseA" value="1" />
            <param name="TS" value=".001 [s]" />
            <param name="Freq" value="60" />
            <param name="Name" value="" />
            <param name="Dis" value="0" />
            <param name="VolI" value="Vload_abc" />
            <param name="VolILL" value="" />
            <param name="CurI" value="Iload_abc" />
            <param name="P" value="Pload_MW" />
            <param name="Q" value="Qload_Mvar" />
            <param name="Vrms" value="Vload_kV" />
            <param name="Crms" value="Iload_kA" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1806182590" name="" x="1890" y="396" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" id="1178200183" name="master:fixed_load" x="2376" y="396" w="38" h="55" z="860" orient="0" defn="master:fixed_load" link="-1" disable="false">
          <paramlist name="" link="-1" crc="24048618">
            <param name="Name" value="DataCenter_PQ" />
            <param name="PO" value="1 [MW]" />
            <param name="QO" value="0.20305866063400416 [MVAR]" />
            <param name="VBO" value="19.9185842870421 [kV]" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0" />
            <param name="NPB" value="0" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0" />
            <param name="NQB" value="0" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60" />
            <param name="Scale" value="Load_scale" />
            <param name="NCYC" value="1" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="262401267" name="" x="2034" y="396" w="352" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="-18" />
          <vertex x="342" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1229773432" name="" x="2376" y="396" w="10" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <User classid="UserCmp" id="811795097" name="master:ground" x="2376" y="504" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="92870108" name="master:annotation" x="2088" y="612" w="430" h="38" z="1" orient="0" defn="master:annotation" link="-1" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="CARGA AGREGADA P/Q" />
            <param name="AL2" value="PF = 0.98 indutivo | controles no bloco abaixo | medidas na entrada da carga" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1027992514" name="master:annotation" x="4284" y="252" w="412" h="38" z="1" orient="0" defn="master:annotation" link="-1" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="BATERIA E VSC CHAVEADO" />
            <param name="AL2" value="50 parallel equivalent modules | 250 MW / 125 MWh | aggregate currents" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1669098906" name="master:battery" x="3690" y="1170" w="31" h="44" z="90" orient="0" defn="master:battery" link="-1" disable="false">
          <paramlist name="" link="-1" crc="120070647">
            <param name="Name" value="BESS_50x2p5MWh" />
            <param name="Type" value="0" />
            <param name="Enom" value="1.5 [kV]" />
            <param name="Qrated" value="83.3333333333333 [kA*hr]" />
            <param name="Inom" value="100" />
            <param name="SOCint" value="20.015" />
            <param name="SOC" value="SOC_pct" />
            <param name="Qnom" value="0.95" />
            <param name="loss" value="0.005" />
            <param name="Eexp" value="1.03" />
            <param name="Qexp" value="0.4" />
            <param name="Efull" value="1.1" />
            <param name="SOCv1" value="100" />
            <param name="V1" value="1.15" />
            <param name="SOCv2" value="98" />
            <param name="V2" value="1.1333" />
            <param name="SOCv3" value="95" />
            <param name="V3" value="1.1167" />
            <param name="SOCv4" value="92" />
            <param name="V4" value="1.1" />
            <param name="SOCv5" value="88" />
            <param name="V5" value="1.075" />
            <param name="SOCv6" value="82" />
            <param name="V6" value="1.0583" />
            <param name="SOCv7" value="20" />
            <param name="V7" value="1.025" />
            <param name="SOCv8" value="10" />
            <param name="V8" value="1.025" />
            <param name="SOCv9" value="6" />
            <param name="V9" value="1.0083" />
            <param name="SOCv10" value="1.26" />
            <param name="V10" value="0.9083" />
            <param name="SOCr1" value="97" />
            <param name="R1" value="0.005" />
            <param name="SOCr2" value="94" />
            <param name="R2" value="0.005" />
            <param name="SOCr3" value="90" />
            <param name="R3" value="0.005" />
            <param name="SOCr4" value="85" />
            <param name="R4" value="0.005" />
            <param name="SOCr5" value="50" />
            <param name="R5" value="0.005" />
            <param name="SOCr6" value="15" />
            <param name="R6" value="0.005" />
            <param name="SOCr7" value="10" />
            <param name="R7" value="0.005" />
            <param name="SOCr8" value="6" />
            <param name="R8" value="0.005" />
            <param name="SOCr9" value="3" />
            <param name="R9" value="0.005" />
            <param name="SOCr10" value="0" />
            <param name="R10" value="0.005" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1448509889" name="" x="3690" y="1152" w="100" h="532" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-522" />
          <vertex x="90" y="-522" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2493746" name="" x="3690" y="1188" w="1396" h="712" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="702" />
          <vertex x="1386" y="702" />
        </Wire>
        <User classid="UserCmp" id="1891432696" name="master:resistor" x="3798" y="630" w="68" h="33" z="1" orient="0" defn="master:resistor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10119665">
            <param name="Name" value="Precharge_R" />
            <param name="R" value="0.01 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="289189065" name="" x="3780" y="630" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1987336839" name="master:breaker1" x="3816" y="522" w="115" h="31" z="850" orient="0" defn="master:breaker1" link="-1" disable="false">
          <paramlist name="" link="-1" crc="126698560">
            <param name="NAME" value="Precharge_open" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="1" />
            <param name="CLVL" value="0.0" />
            <param name="ROFF" value="2000000 [ohm]" />
            <param name="RON" value="2e-06 [ohm]" />
            <param name="PRER" value="0.1" />
            <param name="TD" value="0.0" />
            <param name="TDR" value="0.05" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005" />
            <param name="IBR" value="" />
            <param name="SBR" value="" />
            <param name="VBR" value="" />
            <param name="BOpen" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1196105666" name="" x="3780" y="630" w="46" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-108" />
          <vertex x="0" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="257195701" name="" x="3852" y="522" w="64" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="108" />
          <vertex x="-18" y="108" />
        </Wire>
        <User classid="UserCmp" id="366391922" name="master:ammeter" x="3960" y="630" w="48" h="28" z="30" orient="0" defn="master:ammeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119030036">
            <param name="Name" value="Ibat_kA" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="513137969" name="" x="3834" y="630" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1306617692" name="" x="3996" y="630" w="1090" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="1080" y="0" />
        </Wire>
        <User classid="UserCmp" id="1936416905" name="master:capacitor" x="4086" y="1170" w="34" h="82" z="1" orient="1" defn="master:capacitor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="108275881">
            <param name="Name" value="DC_cap" />
            <param name="C" value="1000000 [uF]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1869451556" name="" x="4086" y="630" w="10" h="550" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="540" />
        </Wire>
        <Wire classid="WireOrthogonal" id="287946713" name="" x="4086" y="1206" w="10" h="694" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="684" />
        </Wire>
        <User classid="UserCmp" id="986309044" name="master:voltmeter" x="4158" y="990" w="48" h="44" z="80" orient="0" defn="master:voltmeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="26842314">
            <param name="Name" value="Vdc_kV" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1911666942" name="" x="4158" y="630" w="10" h="370" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="360" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1037611432" name="" x="4158" y="1026" w="478" h="874" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="864" />
          <vertex x="-468" y="864" />
        </Wire>
        <User classid="UserCmp" id="619973313" name="master:voltmeter" x="3618" y="990" w="52" h="44" z="70" orient="0" defn="master:voltmeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="26842314">
            <param name="Name" value="Vbat_kV" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="54312990" name="" x="3690" y="630" w="82" h="370" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
          <vertex x="-72" y="360" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1534617610" name="" x="3618" y="1026" w="82" h="874" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="864" />
          <vertex x="72" y="864" />
        </Wire>
        <User classid="UserCmp" id="1049699099" name="master:peswitch" x="4374" y="810" w="63" h="44" z="630" orient="6" defn="master:peswitch" link="-1" disable="false">
          <paramlist name="" link="-1" crc="61936846">
            <param name="Name" value="AH" />
            <param name="L" value="IGBT" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="1e-06 [ohm]" />
            <param name="ROFF" value="2000000 [ohm]" />
            <param name="EFVD" value=".001 [kV]" />
            <param name="EBO" value="1.0E5" />
            <param name="Erw" value="1.0E5" />
            <param name="TEXT" value="0.0" />
            <param name="RD" value="5000.0" />
            <param name="CD" value="0.05" />
            <param name="PFB" value="1" />
            <param name="I" value="I_AH" />
            <param name="It" value="" />
            <param name="V" value="V_AH" />
            <param name="Ton" value="Ton_AH" />
            <param name="Toff" value="Toff_AH" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1246217752" name="master:peswitch" x="4266" y="846" w="36" h="44" z="40" orient="0" defn="master:peswitch" link="-1" disable="false">
          <paramlist name="" link="-1" crc="61936846">
            <param name="Name" value="DAH" />
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="1e-06 [ohm]" />
            <param name="ROFF" value="2000000 [ohm]" />
            <param name="EFVD" value=".0008 [kV]" />
            <param name="EBO" value="1.0E5" />
            <param name="Erw" value="1.0E5" />
            <param name="TEXT" value="0.0" />
            <param name="RD" value="5000.0" />
            <param name="CD" value="0.05" />
            <param name="PFB" value="1" />
            <param name="I" value="I_DAH" />
            <param name="It" value="" />
            <param name="V" value="V_DAH" />
            <param name="Ton" value="Ton_DAH" />
            <param name="Toff" value="Toff_DAH" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="728759761" name="" x="4320" y="720" w="64" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1718978380" name="" x="4374" y="846" w="64" h="262" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
          <vertex x="-54" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1019680349" name="" x="4320" y="720" w="64" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
          <vertex x="-54" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="613645722" name="" x="4266" y="846" w="64" h="262" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
          <vertex x="54" y="252" />
        </Wire>
        <User classid="UserCmp" id="1836299512" name="master:datalabel" x="4410" y="846" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Gate_AH" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1536287650" name="master:peswitch" x="4374" y="1386" w="63" h="44" z="660" orient="6" defn="master:peswitch" link="-1" disable="false">
          <paramlist name="" link="-1" crc="61936846">
            <param name="Name" value="AL" />
            <param name="L" value="IGBT" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="1e-06 [ohm]" />
            <param name="ROFF" value="2000000 [ohm]" />
            <param name="EFVD" value=".001 [kV]" />
            <param name="EBO" value="1.0E5" />
            <param name="Erw" value="1.0E5" />
            <param name="TEXT" value="0.0" />
            <param name="RD" value="5000.0" />
            <param name="CD" value="0.05" />
            <param name="PFB" value="1" />
            <param name="I" value="I_AL" />
            <param name="It" value="" />
            <param name="V" value="V_AL" />
            <param name="Ton" value="Ton_AL" />
            <param name="Toff" value="Toff_AL" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1537537763" name="master:peswitch" x="4266" y="1422" w="36" h="44" z="100" orient="0" defn="master:peswitch" link="-1" disable="false">
          <paramlist name="" link="-1" crc="61936846">
            <param name="Name" value="DAL" />
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="1e-06 [ohm]" />
            <param name="ROFF" value="2000000 [ohm]" />
            <param name="EFVD" value=".0008 [kV]" />
            <param name="EBO" value="1.0E5" />
            <param name="Erw" value="1.0E5" />
            <param name="TEXT" value="0.0" />
            <param name="RD" value="5000.0" />
            <param name="CD" value="0.05" />
            <param name="PFB" value="1" />
            <param name="I" value="I_DAL" />
            <param name="It" value="" />
            <param name="V" value="V_DAL" />
            <param name="Ton" value="Ton_DAL" />
            <param name="Toff" value="Toff_DAL" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1134723751" name="" x="4320" y="1296" w="64" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1904439972" name="" x="4374" y="1422" w="64" h="370" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="360" />
          <vertex x="-54" y="360" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1256554446" name="" x="4320" y="1296" w="64" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
          <vertex x="-54" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="229913119" name="" x="4266" y="1422" w="64" h="370" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="360" />
          <vertex x="54" y="360" />
        </Wire>
        <User classid="UserCmp" id="792627704" name="master:datalabel" x="4410" y="1422" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Gate_AL" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1284320946" name="" x="4320" y="630" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1071295586" name="" x="4320" y="1098" w="10" h="208" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <Wire classid="WireOrthogonal" id="767576874" name="" x="4320" y="1782" w="10" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <User classid="UserCmp" id="766848245" name="master:peswitch" x="4734" y="810" w="63" h="44" z="640" orient="6" defn="master:peswitch" link="-1" disable="false">
          <paramlist name="" link="-1" crc="61936846">
            <param name="Name" value="BH" />
            <param name="L" value="IGBT" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="1e-06 [ohm]" />
            <param name="ROFF" value="2000000 [ohm]" />
            <param name="EFVD" value=".001 [kV]" />
            <param name="EBO" value="1.0E5" />
            <param name="Erw" value="1.0E5" />
            <param name="TEXT" value="0.0" />
            <param name="RD" value="5000.0" />
            <param name="CD" value="0.05" />
            <param name="PFB" value="1" />
            <param name="I" value="I_BH" />
            <param name="It" value="" />
            <param name="V" value="V_BH" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2104647087" name="master:peswitch" x="4626" y="846" w="36" h="44" z="50" orient="0" defn="master:peswitch" link="-1" disable="false">
          <paramlist name="" link="-1" crc="61936846">
            <param name="Name" value="DBH" />
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="1e-06 [ohm]" />
            <param name="ROFF" value="2000000 [ohm]" />
            <param name="EFVD" value=".0008 [kV]" />
            <param name="EBO" value="1.0E5" />
            <param name="Erw" value="1.0E5" />
            <param name="TEXT" value="0.0" />
            <param name="RD" value="5000.0" />
            <param name="CD" value="0.05" />
            <param name="PFB" value="1" />
            <param name="I" value="I_DBH" />
            <param name="It" value="" />
            <param name="V" value="V_DBH" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="722763574" name="" x="4680" y="720" w="64" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1842507328" name="" x="4734" y="846" w="64" h="262" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
          <vertex x="-54" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" id="63932316" name="" x="4680" y="720" w="64" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
          <vertex x="-54" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1200634568" name="" x="4626" y="846" w="64" h="262" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
          <vertex x="54" y="252" />
        </Wire>
        <User classid="UserCmp" id="612876805" name="master:datalabel" x="4770" y="846" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Gate_BH" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="591828804" name="master:peswitch" x="4734" y="1386" w="63" h="44" z="670" orient="6" defn="master:peswitch" link="-1" disable="false">
          <paramlist name="" link="-1" crc="61936846">
            <param name="Name" value="BL" />
            <param name="L" value="IGBT" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="1e-06 [ohm]" />
            <param name="ROFF" value="2000000 [ohm]" />
            <param name="EFVD" value=".001 [kV]" />
            <param name="EBO" value="1.0E5" />
            <param name="Erw" value="1.0E5" />
            <param name="TEXT" value="0.0" />
            <param name="RD" value="5000.0" />
            <param name="CD" value="0.05" />
            <param name="PFB" value="1" />
            <param name="I" value="I_BL" />
            <param name="It" value="" />
            <param name="V" value="V_BL" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="850135915" name="master:peswitch" x="4626" y="1422" w="36" h="44" z="110" orient="0" defn="master:peswitch" link="-1" disable="false">
          <paramlist name="" link="-1" crc="61936846">
            <param name="Name" value="DBL" />
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="1e-06 [ohm]" />
            <param name="ROFF" value="2000000 [ohm]" />
            <param name="EFVD" value=".0008 [kV]" />
            <param name="EBO" value="1.0E5" />
            <param name="Erw" value="1.0E5" />
            <param name="TEXT" value="0.0" />
            <param name="RD" value="5000.0" />
            <param name="CD" value="0.05" />
            <param name="PFB" value="1" />
            <param name="I" value="I_DBL" />
            <param name="It" value="" />
            <param name="V" value="V_DBL" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1411828647" name="" x="4680" y="1296" w="64" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1193864612" name="" x="4734" y="1422" w="64" h="370" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="360" />
          <vertex x="-54" y="360" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1353021992" name="" x="4680" y="1296" w="64" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
          <vertex x="-54" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2057853425" name="" x="4626" y="1422" w="64" h="370" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="360" />
          <vertex x="54" y="360" />
        </Wire>
        <User classid="UserCmp" id="1200253306" name="master:datalabel" x="4770" y="1422" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Gate_BL" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1456300799" name="" x="4680" y="630" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="897384756" name="" x="4680" y="1098" w="10" h="208" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <Wire classid="WireOrthogonal" id="747288718" name="" x="4680" y="1782" w="10" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <User classid="UserCmp" id="1916767398" name="master:peswitch" x="5094" y="810" w="63" h="44" z="650" orient="6" defn="master:peswitch" link="-1" disable="false">
          <paramlist name="" link="-1" crc="61936846">
            <param name="Name" value="CH" />
            <param name="L" value="IGBT" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="1e-06 [ohm]" />
            <param name="ROFF" value="2000000 [ohm]" />
            <param name="EFVD" value=".001 [kV]" />
            <param name="EBO" value="1.0E5" />
            <param name="Erw" value="1.0E5" />
            <param name="TEXT" value="0.0" />
            <param name="RD" value="5000.0" />
            <param name="CD" value="0.05" />
            <param name="PFB" value="1" />
            <param name="I" value="I_CH" />
            <param name="It" value="" />
            <param name="V" value="V_CH" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="282400524" name="master:peswitch" x="4986" y="846" w="36" h="44" z="60" orient="0" defn="master:peswitch" link="-1" disable="false">
          <paramlist name="" link="-1" crc="61936846">
            <param name="Name" value="DCH" />
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="1e-06 [ohm]" />
            <param name="ROFF" value="2000000 [ohm]" />
            <param name="EFVD" value=".0008 [kV]" />
            <param name="EBO" value="1.0E5" />
            <param name="Erw" value="1.0E5" />
            <param name="TEXT" value="0.0" />
            <param name="RD" value="5000.0" />
            <param name="CD" value="0.05" />
            <param name="PFB" value="1" />
            <param name="I" value="I_DCH" />
            <param name="It" value="" />
            <param name="V" value="V_DCH" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="751110697" name="" x="5040" y="720" w="64" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="489447364" name="" x="5094" y="846" w="64" h="262" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
          <vertex x="-54" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1794458269" name="" x="5040" y="720" w="64" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
          <vertex x="-54" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1687101286" name="" x="4986" y="846" w="64" h="262" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
          <vertex x="54" y="252" />
        </Wire>
        <User classid="UserCmp" id="1098842064" name="master:datalabel" x="5130" y="846" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Gate_CH" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="864394715" name="master:peswitch" x="5094" y="1386" w="63" h="44" z="680" orient="6" defn="master:peswitch" link="-1" disable="false">
          <paramlist name="" link="-1" crc="61936846">
            <param name="Name" value="CL" />
            <param name="L" value="IGBT" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="1e-06 [ohm]" />
            <param name="ROFF" value="2000000 [ohm]" />
            <param name="EFVD" value=".001 [kV]" />
            <param name="EBO" value="1.0E5" />
            <param name="Erw" value="1.0E5" />
            <param name="TEXT" value="0.0" />
            <param name="RD" value="5000.0" />
            <param name="CD" value="0.05" />
            <param name="PFB" value="1" />
            <param name="I" value="I_CL" />
            <param name="It" value="" />
            <param name="V" value="V_CL" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="85377665" name="master:peswitch" x="4986" y="1422" w="36" h="44" z="120" orient="0" defn="master:peswitch" link="-1" disable="false">
          <paramlist name="" link="-1" crc="61936846">
            <param name="Name" value="DCL" />
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="1e-06 [ohm]" />
            <param name="ROFF" value="2000000 [ohm]" />
            <param name="EFVD" value=".0008 [kV]" />
            <param name="EBO" value="1.0E5" />
            <param name="Erw" value="1.0E5" />
            <param name="TEXT" value="0.0" />
            <param name="RD" value="5000.0" />
            <param name="CD" value="0.05" />
            <param name="PFB" value="1" />
            <param name="I" value="I_DCL" />
            <param name="It" value="" />
            <param name="V" value="V_DCL" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="952636211" name="" x="5040" y="1296" w="64" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1629548275" name="" x="5094" y="1422" w="64" h="370" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="360" />
          <vertex x="-54" y="360" />
        </Wire>
        <Wire classid="WireOrthogonal" id="251282752" name="" x="5040" y="1296" w="64" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
          <vertex x="-54" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1089399271" name="" x="4986" y="1422" w="64" h="370" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="360" />
          <vertex x="54" y="360" />
        </Wire>
        <User classid="UserCmp" id="2083574038" name="master:datalabel" x="5130" y="1422" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Gate_CL" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1430006146" name="" x="5040" y="630" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="508076682" name="" x="5040" y="1098" w="10" h="208" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1806651912" name="" x="5040" y="1782" w="10" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <User classid="UserCmp" id="592529257" name="master:multimeter" x="1944" y="2304" w="44" h="54" z="140" orient="4" defn="master:multimeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="27440011">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="IRMS" value="1" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1" />
            <param name="BaseV" value="1" />
            <param name="BaseA" value="1" />
            <param name="TS" value=".001 [s]" />
            <param name="Freq" value="60" />
            <param name="Name" value="" />
            <param name="Dis" value="0" />
            <param name="VolI" value="Vbess_abc" />
            <param name="VolILL" value="" />
            <param name="CurI" value="Ibess_abc" />
            <param name="P" value="Pbess_MW" />
            <param name="Q" value="Qbess_Mvar" />
            <param name="Vrms" value="Vbess_kV" />
            <param name="Crms" value="Ibess_kA" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="343843015" name="" x="1710" y="396" w="226" h="1918" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="1908" />
          <vertex x="216" y="1908" />
        </Wire>
        <User classid="UserCmp" id="1921611712" name="master:xfmr-3p2w" x="2340" y="2304" w="98" h="61" z="1" orient="0" defn="master:xfmr-3p2w" link="-1" disable="false">
          <paramlist name="" link="-1" crc="101159947">
            <param name="Name" value="BESS_Aggregate_312p5MVA" />
            <param name="Tmva" value="312.5 [MVA]" />
            <param name="f" value="60" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.06" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0" />
            <param name="CuL" value="0.005" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="34.5 [kV]" />
            <param name="V2" value=".69 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="0" />
            <param name="Hys" value="0" />
            <param name="Tdc" value="0.0" />
            <param name="Txk" value="0.0" />
            <param name="Xair" value="0.2" />
            <param name="Im1" value="0.4" />
            <param name="Xknee" value="1.17" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="230426766" name="" x="1962" y="2304" w="334" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="324" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="673887209" name="" x="2322" y="2340" w="10" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <User classid="UserCmp" id="1534300435" name="master:ground" x="2322" y="2448" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="1407791277" name="" x="2340" y="2340" w="10" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <User classid="UserCmp" id="484248581" name="master:ground" x="2340" y="2448" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="758501909" name="master:breakout" x="2754" y="2304" w="57" h="93" z="-1" orient="0" defn="master:breakout" link="-1" disable="false">
          <paramlist name="" link="-1" crc="6599472">
            <param name="Dis" value="1" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="978806925" name="" x="2376" y="2304" w="388" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="378" y="0" />
        </Wire>
        <User classid="UserCmp" id="374514834" name="master:ammeter" x="3060" y="2160" w="44" h="28" z="130" orient="4" defn="master:ammeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119030036">
            <param name="Name" value="ILA_kA" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2126989948" name="master:resistor" x="3204" y="2160" w="76" h="33" z="1" orient="0" defn="master:resistor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10119665">
            <param name="Name" value="Rf_A" />
            <param name="R" value="1e-05 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1926308483" name="master:inductor" x="3348" y="2160" w="76" h="31" z="1" orient="0" defn="master:inductor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="666653">
            <param name="Name" value="Lf_A" />
            <param name="L" value="0.0008 [mH]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="172121621" name="" x="4320" y="1188" w="1090" h="982" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <vertex x="144" y="972" />
          <vertex x="-936" y="972" />
        </Wire>
        <Wire classid="WireOrthogonal" id="762473923" name="" x="3348" y="2160" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="358450766" name="" x="3204" y="2160" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1262980259" name="" x="3024" y="2160" w="244" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="108" />
          <vertex x="-234" y="108" />
        </Wire>
        <User classid="UserCmp" id="1104716003" name="master:nodelabel" x="2970" y="2160" w="48" h="47" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="LV_A" />
            <param name="MeasV" value="1" />
            <param name="PU" value="0" />
            <param name="VName" value="VLA_kV" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2000566935" name="" x="2880" y="2160" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1591149881" name="master:ammeter" x="3060" y="2304" w="44" h="28" z="150" orient="4" defn="master:ammeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119030036">
            <param name="Name" value="ILB_kA" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1253304751" name="master:resistor" x="3204" y="2304" w="76" h="33" z="1" orient="0" defn="master:resistor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10119665">
            <param name="Name" value="Rf_B" />
            <param name="R" value="1e-05 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="170766309" name="master:inductor" x="3348" y="2304" w="76" h="31" z="1" orient="0" defn="master:inductor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="666653">
            <param name="Name" value="Lf_B" />
            <param name="L" value="0.0008 [mH]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1434007598" name="" x="4680" y="1188" w="1450" h="1126" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <vertex x="144" y="1116" />
          <vertex x="-1296" y="1116" />
        </Wire>
        <Wire classid="WireOrthogonal" id="936514667" name="" x="3348" y="2304" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="39330731" name="" x="3204" y="2304" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="788707771" name="" x="3024" y="2304" w="244" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-234" y="0" />
        </Wire>
        <User classid="UserCmp" id="2129689886" name="master:nodelabel" x="2970" y="2304" w="48" h="47" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="LV_B" />
            <param name="MeasV" value="1" />
            <param name="PU" value="0" />
            <param name="VName" value="VLB_kV" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1924163257" name="" x="2880" y="2304" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1587564738" name="master:ammeter" x="3060" y="2448" w="44" h="28" z="160" orient="4" defn="master:ammeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119030036">
            <param name="Name" value="ILC_kA" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="420630905" name="master:resistor" x="3204" y="2448" w="76" h="33" z="1" orient="0" defn="master:resistor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10119665">
            <param name="Name" value="Rf_C" />
            <param name="R" value="1e-05 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1340049305" name="master:inductor" x="3348" y="2448" w="76" h="31" z="1" orient="0" defn="master:inductor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="666653">
            <param name="Name" value="Lf_C" />
            <param name="L" value="0.0008 [mH]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2003943771" name="" x="5040" y="1188" w="1810" h="1270" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <vertex x="144" y="1260" />
          <vertex x="-1656" y="1260" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1223966376" name="" x="3348" y="2448" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1863255231" name="" x="3204" y="2448" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2089522302" name="" x="3024" y="2448" w="244" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-108" />
          <vertex x="-234" y="-108" />
        </Wire>
        <User classid="UserCmp" id="307942413" name="master:nodelabel" x="2970" y="2448" w="48" h="47" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="LV_C" />
            <param name="MeasV" value="1" />
            <param name="PU" value="0" />
            <param name="VName" value="VLC_kV" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="540244802" name="" x="2880" y="2448" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1232014226" name="master:annotation" x="2448" y="2592" w="520" h="38" z="1" orient="0" defn="master:annotation" link="-1" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="INTERFACE BESS" />
            <param name="AL2" value="312.5 MVA 34.5/0.69 kV | equivalent L=0.8 uH/phase | positive BESS power injects into PCC" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="579926380" name="DataCenter_Com_BESS:DC_Controller" x="1260" y="3060" w="366" h="114" z="170" orient="0" defn="DataCenter_Com_BESS:DC_Controller" link="-1" disable="false">
          <paramlist name="" link="-1" crc="30708773">
            <param name="BessEnabled" value="1" />
            <param name="Pmin" value="250" />
            <param name="Pmax" value="500.0" />
            <param name="Pmid" value="375.0" />
            <param name="Transition" value="0.02" />
            <param name="TauSmooth" value="2" />
            <param name="RampMax" value="25" />
            <param name="PmaxBess" value="250" />
            <param name="SOCmin" value="20" />
            <param name="SOCmax" value="80" />
            <param name="SOCref" value="50" />
            <param name="SOChyst" value="0.05" />
            <param name="RecoveryGain" value="1" />
            <param name="RecoveryMax" value="25" />
            <param name="RecoveryTau" value="20" />
            <param name="RecoveryDead" value="1" />
            <param name="Fgrid" value="60" />
            <param name="Fsw" value="2000" />
            <param name="Lf" value="8.000000000000001e-07" />
            <param name="Rf" value="1e-05" />
            <param name="KpI" value="0.0008" />
            <param name="KiI" value="0.4" />
            <param name="Imax" value="310.0" />
            <param name="Mmax" value="0.98" />
            <param name="KpPLL" value="50" />
            <param name="KiPLL" value="900" />
            <param name="TestMode" value="1" />
            <param name="TestPower" value="150" />
            <param name="LoadMeasured" value="Pload_MW" />
            <param name="SOCMeasured" value="SOC_pct" />
            <param name="VdcMeasured" value="Vdc_kV" />
            <param name="Va" value="VLA_kV" />
            <param name="Vb" value="VLB_kV" />
            <param name="Vc" value="VLC_kV" />
            <param name="Ia" value="ILA_kA" />
            <param name="Ib" value="ILB_kA" />
            <param name="Ic" value="ILC_kA" />
            <param name="Pcommand" value="Pload_command_MW" />
            <param name="LoadScale" value="Load_scale" />
            <param name="GridRef" value="Pgrid_ref_MW" />
            <param name="BessRaw" value="Pbess_raw_MW" />
            <param name="BessRef" value="Pbess_ref_MW" />
            <param name="Recovery" value="Precovery_MW" />
            <param name="SOCblock" value="SOC_block" />
            <param name="PowerLimit" value="Power_limit" />
            <param name="CurrentLimit" value="Current_limit" />
            <param name="ModLimit" value="Modulation_limit" />
            <param name="ModA" value="Mod_A" />
            <param name="ModB" value="Mod_B" />
            <param name="ModC" value="Mod_C" />
            <param name="GAH" value="Gate_AH" />
            <param name="GAL" value="Gate_AL" />
            <param name="GBH" value="Gate_BH" />
            <param name="GBL" value="Gate_BL" />
            <param name="GCH" value="Gate_CH" />
            <param name="GCL" value="Gate_CL" />
            <param name="Precharge" value="Precharge_open" />
            <param name="Theta" value="PLL_theta" />
            <param name="Frequency" value="PLL_Hz" />
            <param name="IdMeas" value="Id_kA" />
            <param name="IqMeas" value="Iq_kA" />
            <param name="IdRef" value="Id_ref_kA" />
            <param name="Vd" value="Vd_kV" />
            <param name="Vq" value="Vq_kV" />
            <param name="Carrier" value="Carrier" />
            <param name="Enable" value="BESS_ramp" />
            <param name="Pstep1" value="458.3333333333333" />
            <param name="Pstep2" value="291.6666666666667" />
            <param name="T1" value="2" />
            <param name="T2" value="4" />
            <param name="T3" value="6" />
            <param name="T4" value="10" />
            <param name="T5" value="15" />
            <param name="T6" value="20" />
            <param name="T7" value="25" />
            <param name="Period1" value="0.4" />
            <param name="Period2" value="0.5" />
            <param name="Duty1" value="0.5" />
            <param name="Duty2" value="0.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1450189976" name="master:annotation" x="1350" y="3258" w="668" h="38" z="1" orient="0" defn="master:annotation" link="-1" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="PARAMETROS AJUSTAVEIS" />
            <param name="AL2" value="Duplo clique no bloco: perfil, suavizacao, rampa, SOC, PLL, corrente e PWM. Bateria/rede: parametros nos componentes." />
          </paramlist>
        </User>
        <User classid="UserCmp" id="919794718" name="master:datalabel" x="216" y="3636" w="122" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Pload_command_MW" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1865149658" name="" x="216" y="3636" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="1856446258" name="master:pgb" x="504" y="3636" w="134" h="40" z="180" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Pload_command_MW" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1794661096" name="master:datalabel" x="216" y="3762" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Pload_MW" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="994740810" name="" x="216" y="3762" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="16951782" name="master:pgb" x="504" y="3762" w="74" h="40" z="200" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Pload_MW" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1201190104" name="master:datalabel" x="216" y="3888" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Pgrid_MW" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2059379710" name="" x="216" y="3888" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="1652444204" name="master:pgb" x="504" y="3888" w="72" h="40" z="230" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Pgrid_MW" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="921383930" name="master:datalabel" x="216" y="4014" w="82" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Pgrid_ref_MW" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="33157574" name="" x="216" y="4014" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="1357054450" name="master:pgb" x="504" y="4014" w="94" h="40" z="260" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Pgrid_ref_MW" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1723299192" name="master:datalabel" x="216" y="4140" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Pbess_MW" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="568108684" name="" x="216" y="4140" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="2048237369" name="master:pgb" x="504" y="4140" w="76" h="40" z="290" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Pbess_MW" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1594142973" name="master:datalabel" x="216" y="4266" w="86" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Pbess_ref_MW" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1484265581" name="" x="216" y="4266" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="243797831" name="master:pgb" x="504" y="4266" w="98" h="40" z="320" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Pbess_ref_MW" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="479752474" name="master:datalabel" x="216" y="4392" w="92" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Pbess_raw_MW" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1564002822" name="" x="216" y="4392" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="1219024483" name="master:pgb" x="504" y="4392" w="103" h="40" z="350" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Pbess_raw_MW" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="825964520" name="master:datalabel" x="216" y="4518" w="66" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Qgrid_Mvar" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1866817864" name="" x="216" y="4518" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="1451783393" name="master:pgb" x="504" y="4518" w="78" h="40" z="380" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Qgrid_Mvar" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="Mvar" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="94289133" name="master:datalabel" x="216" y="4644" w="68" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Qload_Mvar" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="874024465" name="" x="216" y="4644" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="2001251020" name="master:pgb" x="504" y="4644" w="80" h="40" z="410" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Qload_Mvar" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="Mvar" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1643973878" name="master:datalabel" x="216" y="4770" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Qbess_Mvar" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1978112643" name="" x="216" y="4770" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="1714715400" name="master:pgb" x="504" y="4770" w="82" h="40" z="440" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Qbess_Mvar" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="Mvar" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="562295590" name="master:datalabel" x="216" y="4896" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Vload_kV" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1200142759" name="" x="216" y="4896" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="779611893" name="master:pgb" x="504" y="4896" w="68" h="40" z="470" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Vload_kV" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1596244393" name="master:datalabel" x="216" y="5022" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Vgrid_kV" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="68842381" name="" x="216" y="5022" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="2080086809" name="master:pgb" x="504" y="5022" w="66" h="40" z="500" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Vgrid_kV" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="466151456" name="master:datalabel" x="216" y="5148" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Igrid_kA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1946613436" name="" x="216" y="5148" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="1934773743" name="master:pgb" x="504" y="5148" w="62" h="40" z="530" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Igrid_kA" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1814208286" name="master:datalabel" x="216" y="5274" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="SOC_pct" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="84238283" name="" x="216" y="5274" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="1613956148" name="master:pgb" x="504" y="5274" w="65" h="40" z="560" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="SOC_pct" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="%" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="731220595" name="master:datalabel" x="216" y="5400" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Vdc_kV" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1595230763" name="" x="216" y="5400" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="531459880" name="master:pgb" x="504" y="5400" w="59" h="40" z="590" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Vdc_kV" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1468098788" name="master:datalabel" x="216" y="5526" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Vbat_kV" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="60391104" name="" x="216" y="5526" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="899645112" name="master:pgb" x="504" y="5526" w="64" h="40" z="610" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Vbat_kV" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1150512975" name="master:datalabel" x="972" y="3636" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Ibat_kA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1907197617" name="" x="972" y="3636" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="628018060" name="master:pgb" x="1260" y="3636" w="60" h="40" z="190" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Ibat_kA" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="526661419" name="master:datalabel" x="972" y="3762" w="88" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Precovery_MW" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="172373101" name="" x="972" y="3762" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="1768727415" name="master:pgb" x="1260" y="3762" w="99" h="40" z="220" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Precovery_MW" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="57692231" name="master:datalabel" x="972" y="3888" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="SOC_block" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1851928681" name="" x="972" y="3888" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="1203294488" name="master:pgb" x="1260" y="3888" w="75" h="40" z="250" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="SOC_block" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="516264041" name="master:datalabel" x="972" y="4014" w="68" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Power_limit" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2043593549" name="" x="972" y="4014" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="2132244798" name="master:pgb" x="1260" y="4014" w="80" h="40" z="280" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Power_limit" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1934890124" name="master:datalabel" x="972" y="4140" w="74" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Current_limit" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="602356826" name="" x="972" y="4140" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="262902980" name="master:pgb" x="1260" y="4140" w="86" h="40" z="310" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Current_limit" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1347213970" name="master:datalabel" x="972" y="4266" w="92" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Modulation_limit" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="153224889" name="" x="972" y="4266" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="1801253371" name="master:pgb" x="1260" y="4266" w="104" h="40" z="340" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Modulation_limit" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1748588119" name="master:datalabel" x="972" y="4392" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Mod_A" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1550799732" name="" x="972" y="4392" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="1273971613" name="master:pgb" x="1260" y="4392" w="55" h="40" z="370" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Mod_A" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1656405656" name="master:datalabel" x="972" y="4518" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Mod_B" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="502996235" name="" x="972" y="4518" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="909207651" name="master:pgb" x="1260" y="4518" w="54" h="40" z="400" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Mod_B" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1017997295" name="master:datalabel" x="972" y="4644" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Mod_C" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1715363338" name="" x="972" y="4644" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="1235176336" name="master:pgb" x="1260" y="4644" w="54" h="40" z="430" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Mod_C" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="416717996" name="master:datalabel" x="972" y="4770" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Gate_AH" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1146680078" name="" x="972" y="4770" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="414961601" name="master:pgb" x="1260" y="4770" w="66" h="40" z="460" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Gate_AH" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1637340177" name="master:datalabel" x="972" y="4896" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Gate_AL" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2010032578" name="" x="972" y="4896" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="2086874454" name="master:pgb" x="1260" y="4896" w="64" h="40" z="490" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Gate_AL" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1868632247" name="master:datalabel" x="972" y="5022" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Gate_BH" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="889286583" name="" x="972" y="5022" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="1686448356" name="master:pgb" x="1260" y="5022" w="65" h="40" z="520" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Gate_BH" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="540788135" name="master:datalabel" x="972" y="5148" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Gate_BL" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2142904937" name="" x="972" y="5148" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="77305592" name="master:pgb" x="1260" y="5148" w="63" h="40" z="550" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Gate_BL" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1061476356" name="master:datalabel" x="972" y="5274" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Gate_CH" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1977556701" name="" x="972" y="5274" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="1919387416" name="master:pgb" x="1260" y="5274" w="65" h="40" z="580" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Gate_CH" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1038862068" name="master:datalabel" x="972" y="5400" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Gate_CL" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1941213489" name="" x="972" y="5400" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="1275267831" name="master:pgb" x="1260" y="5400" w="63" h="40" z="600" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Gate_CL" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2098422337" name="master:datalabel" x="972" y="5526" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PLL_Hz" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="315829821" name="" x="972" y="5526" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="1065648552" name="master:pgb" x="1260" y="5526" w="56" h="40" z="620" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="PLL_Hz" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1513596761" name="master:datalabel" x="1728" y="3636" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Id_kA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="720922994" name="" x="1728" y="3636" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="1806505028" name="master:pgb" x="2016" y="3636" w="49" h="40" z="210" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Id_kA" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1514482883" name="master:datalabel" x="1728" y="3762" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Iq_kA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1533893511" name="" x="1728" y="3762" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="642880165" name="master:pgb" x="2016" y="3762" w="49" h="40" z="240" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Iq_kA" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1863558473" name="master:datalabel" x="1728" y="3888" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Id_ref_kA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1524640070" name="" x="1728" y="3888" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="1108201624" name="master:pgb" x="2016" y="3888" w="71" h="40" z="270" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Id_ref_kA" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1008879090" name="master:datalabel" x="1728" y="4014" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Vd_kV" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1911891204" name="" x="1728" y="4014" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="1547825873" name="master:pgb" x="2016" y="4014" w="53" h="40" z="300" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Vd_kV" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1836498091" name="master:datalabel" x="1728" y="4140" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Vq_kV" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1074280225" name="" x="1728" y="4140" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="384996351" name="master:pgb" x="2016" y="4140" w="53" h="40" z="330" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Vq_kV" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="957612963" name="master:datalabel" x="1728" y="4266" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Carrier" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="489319779" name="" x="1728" y="4266" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="811988536" name="master:pgb" x="2016" y="4266" w="51" h="40" z="360" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Carrier" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2033045030" name="master:datalabel" x="1728" y="4392" w="68" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="BESS_ramp" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="396630319" name="" x="1728" y="4392" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="1698575525" name="master:pgb" x="2016" y="4392" w="79" h="40" z="390" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="BESS_ramp" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="645649079" name="master:datalabel" x="1728" y="4518" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ILA_kA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="910293340" name="" x="1728" y="4518" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="1031769399" name="master:pgb" x="2016" y="4518" w="56" h="40" z="420" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ILA_kA" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="582128111" name="master:datalabel" x="1728" y="4644" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ILB_kA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1560814467" name="" x="1728" y="4644" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="583712194" name="master:pgb" x="2016" y="4644" w="55" h="40" z="450" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ILB_kA" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="386995495" name="master:datalabel" x="1728" y="4770" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ILC_kA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="769678112" name="" x="1728" y="4770" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="566850503" name="master:pgb" x="2016" y="4770" w="55" h="40" z="480" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ILC_kA" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2089984699" name="master:datalabel" x="1728" y="4896" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VLA_kV" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="709620128" name="" x="1728" y="4896" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="1800000451" name="master:pgb" x="2016" y="4896" w="60" h="40" z="510" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VLA_kV" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1507534800" name="master:datalabel" x="1728" y="5022" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VLB_kV" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="721721105" name="" x="1728" y="5022" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="1528845979" name="master:pgb" x="2016" y="5022" w="59" h="40" z="540" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VLB_kV" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2093625859" name="master:datalabel" x="1728" y="5148" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VLC_kV" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="985677142" name="" x="1728" y="5148" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" id="115892221" name="master:pgb" x="2016" y="5148" w="59" h="40" z="570" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VLC_kV" />
            <param name="Group" value="DataCenter" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="15" />
            <param name="Min" value="-10" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="670977057" name="frame" link="-1" x="2970" y="3330" w="1620" h="684">
          <paramlist link="-1">
            <param name="title" value="Potencias - MW" />
            <param name="markers" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="xtitle" value="Time [s]" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="XLabel" value="Time [s]" />
            <param name="Pan" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <paramlist name="" link="670977057">
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1811969448" link="-1">
            <paramlist link="-1">
              <param name="glyphs" value="false" />
              <param name="grid" value="false" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
              <param name="ticks" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="false" />
              <param name="crosshair" value="false" />
              <param name="invertcolor" value="false" />
              <param name="title" value="Potencias - MW" />
              <param name="manualscale" value="true" />
              <param name="gridvalue" value="100" />
              <param name="yintervalue" value="0" />
              <param name="autoframe" value="10" />
              <param name="units" value="" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="ymin" value="-300" />
              <param name="ymax" value="600" />
            </paramlist>
            <paramlist name="" link="1811969448">
              <param name="ymin" value="-6" />
              <param name="ymax" value="12" />
            </paramlist>
            <Curve classid="Curve" id="523123031" name="Pload_MW" link="16951782" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="2069371133" name="Pgrid_MW" link="1652444204" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="206188200" name="Pbess_MW" link="2048237369" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1095503093" name="Pgrid_ref_MW" link="1357054450" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="610621321" name="frame" link="-1" x="4680" y="3330" w="1620" h="684">
          <paramlist link="-1">
            <param name="title" value="SOC - percent" />
            <param name="markers" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="xtitle" value="Time [s]" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="XLabel" value="Time [s]" />
            <param name="Pan" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <paramlist name="" link="610621321">
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1962934324" link="-1">
            <paramlist link="-1">
              <param name="glyphs" value="false" />
              <param name="grid" value="false" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
              <param name="ticks" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="false" />
              <param name="crosshair" value="false" />
              <param name="invertcolor" value="false" />
              <param name="title" value="SOC - percent" />
              <param name="manualscale" value="true" />
              <param name="gridvalue" value="0.2" />
              <param name="yintervalue" value="0" />
              <param name="autoframe" value="10" />
              <param name="units" value="" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="ymin" value="49.5" />
              <param name="ymax" value="50.5" />
            </paramlist>
            <paramlist name="" link="1962934324">
              <param name="ymin" value="49.5" />
              <param name="ymax" value="50.5" />
            </paramlist>
            <Curve classid="Curve" id="865853348" name="SOC_pct" link="1613956148" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="86279703" name="frame" link="-1" x="2970" y="4086" w="1620" h="684">
          <paramlist link="-1">
            <param name="title" value="Tensao CC - kV" />
            <param name="markers" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="xtitle" value="Time [s]" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="XLabel" value="Time [s]" />
            <param name="Pan" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <paramlist name="" link="86279703">
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <Graph classid="OverlayGraph" id="44064899" link="-1">
            <paramlist link="-1">
              <param name="glyphs" value="false" />
              <param name="grid" value="false" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
              <param name="ticks" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="false" />
              <param name="crosshair" value="false" />
              <param name="invertcolor" value="false" />
              <param name="title" value="Tensao CC - kV" />
              <param name="manualscale" value="true" />
              <param name="gridvalue" value="0.2" />
              <param name="yintervalue" value="0" />
              <param name="autoframe" value="10" />
              <param name="units" value="" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="ymin" value="0" />
              <param name="ymax" value="1.7" />
            </paramlist>
            <paramlist name="" link="44064899">
              <param name="ymin" value="0" />
              <param name="ymax" value="1.7" />
            </paramlist>
            <Curve classid="Curve" id="1144059778" name="Vdc_kV" link="531459880" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="525019999" name="Vbat_kV" link="899645112" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1442078602" name="frame" link="-1" x="4680" y="4086" w="1620" h="684">
          <paramlist link="-1">
            <param name="title" value="Tensao barramento - kV" />
            <param name="markers" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="xtitle" value="Time [s]" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="XLabel" value="Time [s]" />
            <param name="Pan" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <paramlist name="" link="1442078602">
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <Graph classid="OverlayGraph" id="484979474" link="-1">
            <paramlist link="-1">
              <param name="glyphs" value="false" />
              <param name="grid" value="false" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
              <param name="ticks" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="false" />
              <param name="crosshair" value="false" />
              <param name="invertcolor" value="false" />
              <param name="title" value="Tensao barramento - kV" />
              <param name="manualscale" value="true" />
              <param name="gridvalue" value="5" />
              <param name="yintervalue" value="0" />
              <param name="autoframe" value="10" />
              <param name="units" value="" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="ymin" value="0" />
              <param name="ymax" value="38" />
            </paramlist>
            <paramlist name="" link="484979474">
              <param name="ymin" value="0" />
              <param name="ymax" value="15" />
            </paramlist>
            <Curve classid="Curve" id="909490116" name="Vload_kV" link="779611893" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="247781040" name="frame" link="-1" x="2970" y="4842" w="1620" h="684">
          <paramlist link="-1">
            <param name="title" value="Controle BESS - MW" />
            <param name="markers" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="xtitle" value="Time [s]" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="XLabel" value="Time [s]" />
            <param name="Pan" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <paramlist name="" link="247781040">
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1074554102" link="-1">
            <paramlist link="-1">
              <param name="glyphs" value="false" />
              <param name="grid" value="false" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
              <param name="ticks" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="false" />
              <param name="crosshair" value="false" />
              <param name="invertcolor" value="false" />
              <param name="title" value="Controle BESS - MW" />
              <param name="manualscale" value="true" />
              <param name="gridvalue" value="100" />
              <param name="yintervalue" value="0" />
              <param name="autoframe" value="10" />
              <param name="units" value="" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="ymin" value="-300" />
              <param name="ymax" value="300" />
            </paramlist>
            <paramlist name="" link="1074554102">
              <param name="ymin" value="-6" />
              <param name="ymax" value="6" />
            </paramlist>
            <Curve classid="Curve" id="609281284" name="Pbess_ref_MW" link="243797831" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="469237535" name="Pbess_MW" link="2048237369" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="357648590" name="frame" link="-1" x="4680" y="4842" w="1620" h="684">
          <paramlist link="-1">
            <param name="title" value="Protecoes" />
            <param name="markers" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="xtitle" value="Time [s]" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="XLabel" value="Time [s]" />
            <param name="Pan" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <paramlist name="" link="357648590">
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1591107123" link="-1">
            <paramlist link="-1">
              <param name="glyphs" value="false" />
              <param name="grid" value="false" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
              <param name="ticks" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="false" />
              <param name="crosshair" value="false" />
              <param name="invertcolor" value="false" />
              <param name="title" value="Protecoes" />
              <param name="manualscale" value="true" />
              <param name="gridvalue" value="0.2" />
              <param name="yintervalue" value="0" />
              <param name="autoframe" value="10" />
              <param name="units" value="" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="ymin" value="-0.2" />
              <param name="ymax" value="1.2" />
            </paramlist>
            <paramlist name="" link="1591107123">
              <param name="ymin" value="-0.2" />
              <param name="ymax" value="1.2" />
            </paramlist>
            <Curve classid="Curve" id="572914365" name="SOC_block" link="1203294488" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="742509003" name="Power_limit" link="2132244798" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="192090712" name="Current_limit" link="262902980" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="183200160" name="Modulation_limit" link="1801253371" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" id="905246648" name="master:resistor" x="3690" y="1980" w="33" h="78" z="1" orient="1" defn="master:resistor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10119665">
            <param name="Name" value="DC_reference_only" />
            <param name="R" value="20000 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1185763129" name="" x="3690" y="1890" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1971714495" name="" x="3690" y="2016" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" id="466838363" name="master:ground" x="3690" y="2070" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="1482902150" name="DataCenter_Com_BESS:EnergyAudit" x="1260" y="5760" w="366" h="114" z="690" orient="0" defn="DataCenter_Com_BESS:EnergyAudit" link="-1" disable="false">
          <paramlist name="" link="-1" crc="127825110">
            <param name="VB" value="Vbat_kV" />
            <param name="IBat" value="Ibat_kA" />
            <param name="VDc" value="Vdc_kV" />
            <param name="PB" value="Pbess_MW" />
            <param name="ILA" value="ILA_kA" />
            <param name="ILB" value="ILB_kA" />
            <param name="ILC" value="ILC_kA" />
            <param name="VLA" value="VLA_kV" />
            <param name="VLB" value="VLB_kV" />
            <param name="VLC" value="VLC_kV" />
            <param name="ICAH" value="I_AH" />
            <param name="VCAH" value="V_AH" />
            <param name="ICDAH" value="I_DAH" />
            <param name="VCDAH" value="V_DAH" />
            <param name="ICAL" value="I_AL" />
            <param name="VCAL" value="V_AL" />
            <param name="ICDAL" value="I_DAL" />
            <param name="VCDAL" value="V_DAL" />
            <param name="ICBH" value="I_BH" />
            <param name="VCBH" value="V_BH" />
            <param name="ICDBH" value="I_DBH" />
            <param name="VCDBH" value="V_DBH" />
            <param name="ICBL" value="I_BL" />
            <param name="VCBL" value="V_BL" />
            <param name="ICDBL" value="I_DBL" />
            <param name="VCDBL" value="V_DBL" />
            <param name="ICCH" value="I_CH" />
            <param name="VCCH" value="V_CH" />
            <param name="ICDCH" value="I_DCH" />
            <param name="VCDCH" value="V_DCH" />
            <param name="ICCL" value="I_CL" />
            <param name="VCCL" value="V_CL" />
            <param name="ICDCL" value="I_DCL" />
            <param name="VCDCL" value="V_DCL" />
            <param name="Pbat_MW" value="Pbat_MW" />
            <param name="Ploss_pre_MW" value="Ploss_pre_MW" />
            <param name="Ploss_switch_MW" value="Ploss_switch_MW" />
            <param name="Ploss_filter_MW" value="Ploss_filter_MW" />
            <param name="Ploss_transformer_MW" value="Ploss_transformer_MW" />
            <param name="P_LV_MW" value="P_LV_MW" />
            <param name="Ecap_MJ" value="Ecap_MJ" />
            <param name="Eind_MJ" value="Eind_MJ" />
            <param name="Ebat_MJ" value="Ebat_MJ" />
            <param name="Ebess_MJ" value="Ebess_MJ" />
            <param name="Eloss_MJ" value="Eloss_MJ" />
            <param name="Echem_MJ" value="Echem_MJ" />
            <param name="Charge_kAs" value="Charge_kAs" />
            <param name="Edis_MJ" value="Edis_MJ" />
            <param name="Echg_MJ" value="Echg_MJ" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1018362970" name="master:datalabel" x="180" y="6084" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Pbat_MW" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="367160754" name="" x="180" y="6084" w="334" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="324" y="0" />
        </Wire>
        <User classid="UserCmp" id="1703463940" name="master:pgb" x="504" y="6084" w="70" h="40" z="840" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Pbat_MW" />
            <param name="Group" value="EnergyAudit" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="29041245" name="master:datalabel" x="180" y="6210" w="84" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Ploss_pre_MW" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1817354581" name="" x="180" y="6210" w="334" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="324" y="0" />
        </Wire>
        <User classid="UserCmp" id="817413665" name="master:pgb" x="504" y="6210" w="96" h="40" z="820" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Ploss_pre_MW" />
            <param name="Group" value="EnergyAudit" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="65678444" name="master:datalabel" x="180" y="6336" w="102" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Ploss_switch_MW" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1292265140" name="" x="180" y="6336" w="334" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="324" y="0" />
        </Wire>
        <User classid="UserCmp" id="741337293" name="master:pgb" x="504" y="6336" w="113" h="40" z="800" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Ploss_switch_MW" />
            <param name="Group" value="EnergyAudit" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="574833731" name="master:datalabel" x="180" y="6462" w="90" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Ploss_filter_MW" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="414785693" name="" x="180" y="6462" w="334" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="324" y="0" />
        </Wire>
        <User classid="UserCmp" id="2026642285" name="master:pgb" x="504" y="6462" w="102" h="40" z="780" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Ploss_filter_MW" />
            <param name="Group" value="EnergyAudit" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2110713319" name="master:datalabel" x="180" y="6588" w="130" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Ploss_transformer_MW" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1305195597" name="" x="180" y="6588" w="334" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="324" y="0" />
        </Wire>
        <User classid="UserCmp" id="425622696" name="master:pgb" x="504" y="6588" w="141" h="40" z="760" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Ploss_transformer_MW" />
            <param name="Group" value="EnergyAudit" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1878329072" name="master:datalabel" x="180" y="6714" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="P_LV_MW" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1837354098" name="" x="180" y="6714" w="334" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="324" y="0" />
        </Wire>
        <User classid="UserCmp" id="270544441" name="master:pgb" x="504" y="6714" w="73" h="40" z="740" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="P_LV_MW" />
            <param name="Group" value="EnergyAudit" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="493789603" name="master:datalabel" x="180" y="6840" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Ecap_MJ" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1792544849" name="" x="180" y="6840" w="334" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="324" y="0" />
        </Wire>
        <User classid="UserCmp" id="871002806" name="master:pgb" x="504" y="6840" w="64" h="40" z="720" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Ecap_MJ" />
            <param name="Group" value="EnergyAudit" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MJ" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="323916612" name="master:datalabel" x="1008" y="6084" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Eind_MJ" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1025685372" name="" x="1008" y="6084" w="334" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="324" y="0" />
        </Wire>
        <User classid="UserCmp" id="940123167" name="master:pgb" x="1332" y="6084" w="61" h="40" z="830" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Eind_MJ" />
            <param name="Group" value="EnergyAudit" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MJ" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="105943027" name="master:datalabel" x="1008" y="6210" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Ebat_MJ" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="142464940" name="" x="1008" y="6210" w="334" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="324" y="0" />
        </Wire>
        <User classid="UserCmp" id="1869207703" name="master:pgb" x="1332" y="6210" w="63" h="40" z="810" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Ebat_MJ" />
            <param name="Group" value="EnergyAudit" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MJ" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="148059471" name="master:datalabel" x="1008" y="6336" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Ebess_MJ" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="685804514" name="" x="1008" y="6336" w="334" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="324" y="0" />
        </Wire>
        <User classid="UserCmp" id="1052795266" name="master:pgb" x="1332" y="6336" w="69" h="40" z="790" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Ebess_MJ" />
            <param name="Group" value="EnergyAudit" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MJ" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2061444157" name="master:datalabel" x="1008" y="6462" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Eloss_MJ" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1134268817" name="" x="1008" y="6462" w="334" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="324" y="0" />
        </Wire>
        <User classid="UserCmp" id="104784637" name="master:pgb" x="1332" y="6462" w="64" h="40" z="770" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Eloss_MJ" />
            <param name="Group" value="EnergyAudit" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MJ" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="999287079" name="master:datalabel" x="1008" y="6588" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Echem_MJ" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2111745085" name="" x="1008" y="6588" w="334" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="324" y="0" />
        </Wire>
        <User classid="UserCmp" id="267077818" name="master:pgb" x="1332" y="6588" w="75" h="40" z="750" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Echem_MJ" />
            <param name="Group" value="EnergyAudit" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MJ" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="889609860" name="master:datalabel" x="1008" y="6714" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Charge_kAs" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="773604654" name="" x="1008" y="6714" w="334" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="324" y="0" />
        </Wire>
        <User classid="UserCmp" id="1765104860" name="master:pgb" x="1332" y="6714" w="81" h="40" z="730" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Charge_kAs" />
            <param name="Group" value="EnergyAudit" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA.s" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1982116260" name="master:datalabel" x="1008" y="6966" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Edis_MJ" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1280452939" name="" x="1008" y="6966" w="334" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="324" y="0" />
        </Wire>
        <User classid="UserCmp" id="956602987" name="master:pgb" x="1332" y="6966" w="59" h="40" z="710" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Edis_MJ" />
            <param name="Group" value="EnergyAudit" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MJ" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1394074025" name="master:datalabel" x="1008" y="7092" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Echg_MJ" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1141656983" name="" x="1008" y="7092" w="334" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="324" y="0" />
        </Wire>
        <User classid="UserCmp" id="1554944284" name="master:pgb" x="1332" y="7092" w="65" h="40" z="700" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Echg_MJ" />
            <param name="Group" value="EnergyAudit" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MJ" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="DC_Controller" url="" view="false" instances="0" date="0" crc="14230197" id="190010001">
      <paramlist>
        <param name="Description" value="Data center dispatch, SOC protection, SRF PLL and dq current control" />
      </paramlist>
      <form name="Data center controls" w="600" h="700" splitter="60" commentlines="4">
        <category name="Adjustable controls" visible="true">
          <cond />
          <parameter type="Real" name="BessEnabled" desc="Enable BESS (0/1)" content_type="Constant" min="0" max="1" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>1</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="Pmin" desc="Low load [MW]" content_type="Constant" min="0" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>250.0</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="Pmax" desc="High load [MW]" content_type="Constant" min="0" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>500.0</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="Pmid" desc="Final load [MW]" content_type="Constant" min="0" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>375.0</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="Pstep1" desc="First step load [MW]" content_type="Constant" min="0" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>458.3333333333333</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="Pstep2" desc="Second step load [MW]" content_type="Constant" min="0" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>291.6666666666667</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="T1" desc="First step time [s]" content_type="Constant" min="0" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>2</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="T2" desc="Second step time [s]" content_type="Constant" min="0" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>4</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="T3" desc="First pulse train start [s]" content_type="Constant" min="0" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>6</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="T4" desc="High plateau start [s]" content_type="Constant" min="0" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>10</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="T5" desc="Low plateau start [s]" content_type="Constant" min="0" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>15</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="T6" desc="Second pulse train start [s]" content_type="Constant" min="0" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>20</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="T7" desc="Final plateau start [s]" content_type="Constant" min="0" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>25</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="Period1" desc="First pulse train period [s]" content_type="Constant" min="1E-9" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.4</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="Period2" desc="Second pulse train period [s]" content_type="Constant" min="1E-9" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.5</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="Duty1" desc="First pulse duty fraction" content_type="Constant" min="0" max="1" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.5</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="Duty2" desc="Second pulse duty fraction" content_type="Constant" min="0" max="1" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.5</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="Transition" desc="Load transition [s]" content_type="Constant" min="1E-9" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.02</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="TauSmooth" desc="Smoothing time [s]" content_type="Constant" min="1E-9" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>2</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="RampMax" desc="Grid reference ramp [MW/s]" content_type="Constant" min="1E-9" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>25</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="PmaxBess" desc="BESS power limit [MW]" content_type="Constant" min="1E-9" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>250</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="SOCmin" desc="Minimum SOC [%]" content_type="Constant" min="0" max="100" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>20</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="SOCmax" desc="Maximum SOC [%]" content_type="Constant" min="0" max="100" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>80</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="SOCref" desc="SOC target [%]" content_type="Constant" min="0" max="100" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>50</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="SOChyst" desc="SOC hysteresis [% points]" content_type="Constant" min="0" max="100" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.05</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="RecoveryGain" desc="SOC recovery gain [MW/percent]" content_type="Constant" min="0" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>1</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="RecoveryMax" desc="SOC recovery maximum [MW]" content_type="Constant" min="0" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>25</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="RecoveryTau" desc="SOC recovery time [s]" content_type="Constant" min="1E-9" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>20</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="RecoveryDead" desc="SOC deadband [% points]" content_type="Constant" min="0" max="100" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>1</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="Fgrid" desc="Network frequency [Hz]" content_type="Constant" min="1E-9" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>60</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="Fsw" desc="PWM frequency [Hz]" content_type="Constant" min="1E-9" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>2000</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="Lf" desc="Coupling inductance [H]" content_type="Constant" min="1E-9" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>8.000000000000001e-07</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="Rf" desc="Coupling resistance [ohm]" content_type="Constant" min="0" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>1e-05</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="KpI" desc="Current PI proportional gain [ohm]" content_type="Constant" min="0" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.0008</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="KiI" desc="Current PI integral gain [ohm/s]" content_type="Constant" min="0" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.4</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="Imax" desc="dq peak current limit [kA]" content_type="Constant" min="1E-9" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>310.0</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="Mmax" desc="Maximum modulation" content_type="Constant" min="0" max="1" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.98</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="KpPLL" desc="PLL proportional [1/s]" content_type="Constant" min="0" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>50</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="KiPLL" desc="PLL integral [1/s2]" content_type="Constant" min="0" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>900</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="TestMode" desc="0 nominal; 1 SOC low; 2 SOC high; 3 power reversal" content_type="Constant" min="0" max="3" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="TestPower" desc="Protection test power [MW]" content_type="Constant" min="0" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>150</value>
            <cond type="Enable" />
            <help />
          </parameter>
        </category>
        <category name="Measured inputs" visible="true">
          <cond />
          <parameter type="Real" name="LoadMeasured" desc="LoadMeasured" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>Pload_MW</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="SOCMeasured" desc="SOCMeasured" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>SOC_pct</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="VdcMeasured" desc="VdcMeasured" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>Vdc_kV</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="Va" desc="Va" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>VLA_kV</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="Vb" desc="Vb" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>VLB_kV</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="Vc" desc="Vc" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>VLC_kV</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="Ia" desc="Ia" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>ILA_kA</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="Ib" desc="Ib" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>ILB_kA</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="Ic" desc="Ic" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>ILC_kA</value>
            <cond type="Enable" />
            <help />
          </parameter>
        </category>
        <category name="Named outputs" visible="true">
          <cond />
          <parameter type="Text" name="Pcommand" desc="Pcommand" group="" helpmode="Append" allowemptystr="false">
            <value>Pload_command_MW</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="LoadScale" desc="LoadScale" group="" helpmode="Append" allowemptystr="false">
            <value>Load_scale</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="GridRef" desc="GridRef" group="" helpmode="Append" allowemptystr="false">
            <value>Pgrid_ref_MW</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="BessRaw" desc="BessRaw" group="" helpmode="Append" allowemptystr="false">
            <value>Pbess_raw_MW</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="BessRef" desc="BessRef" group="" helpmode="Append" allowemptystr="false">
            <value>Pbess_ref_MW</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="Recovery" desc="Recovery" group="" helpmode="Append" allowemptystr="false">
            <value>Precovery_MW</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="SOCblock" desc="SOCblock" group="" helpmode="Append" allowemptystr="false">
            <value>SOC_block</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="PowerLimit" desc="PowerLimit" group="" helpmode="Append" allowemptystr="false">
            <value>Power_limit</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="CurrentLimit" desc="CurrentLimit" group="" helpmode="Append" allowemptystr="false">
            <value>Current_limit</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="ModLimit" desc="ModLimit" group="" helpmode="Append" allowemptystr="false">
            <value>Modulation_limit</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="ModA" desc="ModA" group="" helpmode="Append" allowemptystr="false">
            <value>Mod_A</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="ModB" desc="ModB" group="" helpmode="Append" allowemptystr="false">
            <value>Mod_B</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="ModC" desc="ModC" group="" helpmode="Append" allowemptystr="false">
            <value>Mod_C</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="GAH" desc="GAH" group="" helpmode="Append" allowemptystr="false">
            <value>Gate_AH</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="GAL" desc="GAL" group="" helpmode="Append" allowemptystr="false">
            <value>Gate_AL</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="GBH" desc="GBH" group="" helpmode="Append" allowemptystr="false">
            <value>Gate_BH</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="GBL" desc="GBL" group="" helpmode="Append" allowemptystr="false">
            <value>Gate_BL</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="GCH" desc="GCH" group="" helpmode="Append" allowemptystr="false">
            <value>Gate_CH</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="GCL" desc="GCL" group="" helpmode="Append" allowemptystr="false">
            <value>Gate_CL</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="Precharge" desc="Precharge" group="" helpmode="Append" allowemptystr="false">
            <value>Precharge_open</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="Theta" desc="Theta" group="" helpmode="Append" allowemptystr="false">
            <value>PLL_theta</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="Frequency" desc="Frequency" group="" helpmode="Append" allowemptystr="false">
            <value>PLL_Hz</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="IdMeas" desc="IdMeas" group="" helpmode="Append" allowemptystr="false">
            <value>Id_kA</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="IqMeas" desc="IqMeas" group="" helpmode="Append" allowemptystr="false">
            <value>Iq_kA</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="IdRef" desc="IdRef" group="" helpmode="Append" allowemptystr="false">
            <value>Id_ref_kA</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="Vd" desc="Vd" group="" helpmode="Append" allowemptystr="false">
            <value>Vd_kV</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="Vq" desc="Vq" group="" helpmode="Append" allowemptystr="false">
            <value>Vq_kV</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="Carrier" desc="Carrier" group="" helpmode="Append" allowemptystr="false">
            <value>Carrier</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="Enable" desc="Enable" group="" helpmode="Append" allowemptystr="false">
            <value>BESS_ramp</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -100 200 100">
        <rect x="-180" y="-54" width="360" height="108" stroke="Black" stroke-width="1" fill-style="Solid" fill-fg="#e1f0f4" />
        <text x="0" y="-12" font-size="14" text-anchor="middle" fill="Black">DATA CENTER CONTROL</text>
        <text x="0" y="15" font-size="11" text-anchor="middle" fill="Black">Load | Smoothing | SOC | PLL | dq | PWM</text>
      </svg>
      <script>
        <segment name="Dsdyn" id="190010002" classid="CoreSegment"><![CDATA[#LOCAL REAL OUTX0
#LOCAL REAL OUTX1
#LOCAL REAL OUTX2
#LOCAL REAL OUTX3
#LOCAL REAL OUTX4
#LOCAL REAL OUTX5
#LOCAL REAL OUTX6
#LOCAL REAL OUTX7
#LOCAL REAL OUTX8
#LOCAL REAL OUTX9
#LOCAL REAL OUTX10
#LOCAL REAL OUTX11
#LOCAL REAL OUTX12
#LOCAL REAL OUTX13
#LOCAL REAL OUTX14
#LOCAL REAL OUTX15
#LOCAL REAL OUTX16
#LOCAL REAL OUTX17
#LOCAL REAL OUTX18
#LOCAL REAL OUTX19
#LOCAL REAL OUTX20
#LOCAL REAL OUTX21
#LOCAL REAL OUTX22
#LOCAL REAL OUTX23
#LOCAL REAL OUTX24
#LOCAL REAL OUTX25
#LOCAL REAL OUTX26
#LOCAL REAL OUTX27
#LOCAL REAL OUTX28
#STORAGE REAL:20
#LOCAL INTEGER K
#LOCAL REAL PI
#LOCAL REAL W
#LOCAL REAL TARGET
#LOCAL REAL DV
#LOCAL REAL REC
#LOCAL REAL REF
#LOCAL REAL RAW
#LOCAL REAL PCMD
#LOCAL REAL AL
#LOCAL REAL BE
#LOCAL REAL VM
#LOCAL REAL TH
#LOCAL REAL VD
#LOCAL REAL VQ
#LOCAL REAL IA
#LOCAL REAL IB
#LOCAL REAL ID
#LOCAL REAL IQ
#LOCAL REAL IDR
#LOCAL REAL IQR
#LOCAL REAL ED
#LOCAL REAL EQ
#LOCAL REAL UD
#LOCAL REAL UQ
#LOCAL REAL UA
#LOCAL REAL UB
#LOCAL REAL UC
#LOCAL REAL MODMAX
#LOCAL REAL FAC
#LOCAL REAL CAR
#LOCAL REAL EN
#LOCAL REAL XP
#LOCAL REAL XQ
#LOCAL REAL EP
#LOCAL REAL EQP
#LOCAL REAL UDL
#LOCAL REAL UQL
#LOCAL REAL ANG
      K=NSTORF
      NSTORF=NSTORF+20
      PI=3.141592653589793
      W=2.0*PI*$Fgrid
      IF (TIME.LT.DELT*0.5) THEN
        STORF(K:K+19)=0.0
        STORF(K)=$Pmin
        STORF(K+1)=$Pmin
        STORF(K+2)=$Pmin
      ENDIF
! Physical load demand, same in both cases. States: load, LPF, ramp.
      TARGET=$Pmin
      IF(TIME.GE.$T1.AND.TIME.LT.$T2) TARGET=$Pstep1
      IF(TIME.GE.$T2.AND.TIME.LT.$T3) TARGET=$Pstep2
      IF(TIME.GE.$T3.AND.TIME.LT.$T4) THEN
        IF(MODULO(TIME-$T3,$Period1).LT.$Period1*$Duty1) TARGET=$Pmax
      ENDIF
      IF(TIME.GE.$T4.AND.TIME.LT.$T5) TARGET=$Pmax
      IF(TIME.GE.$T6.AND.TIME.LT.$T7) THEN
        IF(MODULO(TIME-$T6,$Period2).LT.$Period2*$Duty2) TARGET=$Pmax
      ENDIF
      IF(TIME.GE.$T7) TARGET=$Pmid
      DV=($Pmax-$Pmin)*DELT/MAX($Transition,DELT)
      STORF(K)=STORF(K)+MAX(-DV,MIN(DV,TARGET-STORF(K)))
      OUTX0=STORF(K)
      OUTX1=STORF(K)/3.0
      STORF(K+1)=STORF(K+1)+DELT/MAX($TauSmooth,DELT)*($LoadMeasured-STORF(K+1))
      REC=0.0
      IF(ABS($SOCref-$SOCMeasured).GT.$RecoveryDead) THEN
        REC=MAX(-$RecoveryMax,MIN($RecoveryMax,$RecoveryGain*($SOCref-$SOCMeasured)))
      ENDIF
      STORF(K+3)=STORF(K+3)+DELT/MAX($RecoveryTau,DELT)*(REC-STORF(K+3))
      REF=STORF(K+1)+STORF(K+3)
      DV=$RampMax*DELT
      STORF(K+2)=STORF(K+2)+MAX(-DV,MIN(DV,REF-STORF(K+2)))
      IF(TIME.LT.0.5) THEN
        STORF(K+1)=$Pmin
        STORF(K+2)=$Pmin
      ENDIF
      OUTX2=STORF(K+2)
      OUTX5=STORF(K+3)
      RAW=$LoadMeasured-OUTX2
      IF($TestMode.GT.0.5.AND.TIME.GT.0.8) THEN
        IF($TestMode.LT.1.5) RAW=$TestPower
        IF($TestMode.GE.1.5.AND.$TestMode.LT.2.5) RAW=-$TestPower
        IF($TestMode.GE.2.5) RAW=$TestPower
        IF(TIME.GT.3.0) RAW=-RAW
      ENDIF
      OUTX3=RAW
      PCMD=MAX(-$PmaxBess,MIN($PmaxBess,RAW))
      OUTX7=0.0
      IF(ABS(RAW-PCMD).GT.0.0001) OUTX7=1.0
! Predictive guard band .002 percentage points covers controller current decay.
      IF($SOCMeasured.LE.$SOCmin+0.002) STORF(K+4)=1.0
      IF($SOCMeasured.GE.$SOCmin+$SOChyst) STORF(K+4)=0.0
      IF($SOCMeasured.GE.$SOCmax-0.002) STORF(K+5)=1.0
      IF($SOCMeasured.LE.$SOCmax-$SOChyst) STORF(K+5)=0.0
      OUTX6=0.0
      IF(STORF(K+4).GT.0.5.AND.PCMD.GT.-0.02*$PmaxBess) THEN
! Small permitted charging bias supplies VSC idle losses at the lower limit.
        PCMD=-0.02*$PmaxBess
        OUTX6=1.0
      ENDIF
      IF(STORF(K+5).GT.0.5.AND.PCMD.LT.0.02*$PmaxBess) THEN
        PCMD=0.02*$PmaxBess
        OUTX6=-1.0
      ENDIF
      EN=MAX(0.0,MIN(1.0,(TIME-0.5)/0.1))*$BessEnabled
      OUTX4=PCMD*EN
      OUTX28=EN
      OUTX19=1.0
      IF(TIME.GT.0.15) OUTX19=0.0
! SRF PLL, amplitude invariant Clarke/Park. Voltage kV, current kA.
      AL=(2.0*$Va-$Vb-$Vc)/3.0
      BE=($Vb-$Vc)/SQRT(3.0)
      VM=MAX(0.1,SQRT(AL*AL+BE*BE))
      TH=STORF(K+6)
      IF(TIME.LT.0.2) TH=ATAN2(BE,AL)
      VD=AL*COS(TH)+BE*SIN(TH)
      VQ=-AL*SIN(TH)+BE*COS(TH)
      EP=MAX(-1.0,MIN(1.0,VQ/VM))
      STORF(K+7)=MAX(-20.0,MIN(20.0,STORF(K+7)+$KiPLL*EP*DELT))
      ANG=W+$KpPLL*EP+STORF(K+7)
      STORF(K+6)=MODULO(TH+ANG*DELT,2.0*PI)
      OUTX20=TH
      OUTX21=ANG/(2.0*PI)
      OUTX25=VD
      OUTX26=VQ
      IA=(2.0*$Ia-$Ib-$Ic)/3.0
      IB=($Ib-$Ic)/SQRT(3.0)
      ID=IA*COS(TH)+IB*SIN(TH)
      IQ=-IA*SIN(TH)+IB*COS(TH)
      STORF(K+8)=STORF(K+8)+DELT/(0.0001+DELT)*(ID-STORF(K+8))
      STORF(K+9)=STORF(K+9)+DELT/(0.0001+DELT)*(IQ-STORF(K+9))
      ID=STORF(K+8)
      IQ=STORF(K+9)
      IDR=OUTX4/(1.5*MAX(0.35,VD))
      OUTX8=0.0
      IF(ABS(IDR).GT.$Imax) OUTX8=1.0
      IDR=MAX(-$Imax,MIN($Imax,IDR))
      IQR=0.0
      OUTX22=ID
      OUTX23=IQ
      OUTX24=IDR
      ED=IDR-ID
      EQ=IQR-IQ
      XP=STORF(K+10)
      XQ=STORF(K+11)
      UD=VD+$Rf*ID-W*$Lf*IQ+$KpI*ED+XP
      UQ=VQ+$Rf*IQ+W*$Lf*ID+$KpI*EQ+XQ
      UA=2.0*(UD*COS(TH)-UQ*SIN(TH))/MAX(0.3,$VdcMeasured)
      UB=2.0*(UD*COS(TH-2.0*PI/3.0)-UQ*SIN(TH-2.0*PI/3.0))/MAX(0.3,$VdcMeasured)
      UC=2.0*(UD*COS(TH+2.0*PI/3.0)-UQ*SIN(TH+2.0*PI/3.0))/MAX(0.3,$VdcMeasured)
      MODMAX=MAX(ABS(UA),ABS(UB),ABS(UC))
      FAC=MIN(1.0,$Mmax/MAX(0.0001,MODMAX))
      OUTX9=0.0
      IF(FAC.LT.0.9999) OUTX9=1.0
! Back-calculation anti-windup on voltage-vector saturation.
      STORF(K+10)=MAX(-0.4,MIN(0.4,XP+DELT*($KiI*ED+100.0*(FAC-1.0)*UD)))
      STORF(K+11)=MAX(-0.4,MIN(0.4,XQ+DELT*($KiI*EQ+100.0*(FAC-1.0)*UQ)))
      IF(TIME.LT.0.2) THEN
        STORF(K+10)=0.0
        STORF(K+11)=0.0
      ENDIF
      OUTX10=UA*FAC
      OUTX11=UB*FAC
      OUTX12=UC*FAC
      CAR=1.0-4.0*ABS(MODULO(TIME*$Fsw,1.0)-0.5)
      OUTX27=CAR
      OUTX13=0.0
      OUTX14=0.0
      OUTX15=0.0
      OUTX16=0.0
      OUTX17=0.0
      OUTX18=0.0
      IF(TIME.GT.0.2.AND.$BessEnabled.GT.0.5) THEN
        IF(OUTX10.GE.CAR) OUTX13=1.0
        IF(OUTX10.LT.CAR) OUTX14=1.0
        IF(OUTX11.GE.CAR) OUTX15=1.0
        IF(OUTX11.LT.CAR) OUTX16=1.0
        IF(OUTX12.GE.CAR) OUTX17=1.0
        IF(OUTX12.LT.CAR) OUTX18=1.0
      ENDIF
#OUTPUT REAL Pcommand {OUTX0}
#OUTPUT REAL LoadScale {OUTX1}
#OUTPUT REAL GridRef {OUTX2}
#OUTPUT REAL BessRaw {OUTX3}
#OUTPUT REAL BessRef {OUTX4}
#OUTPUT REAL Recovery {OUTX5}
#OUTPUT REAL SOCblock {OUTX6}
#OUTPUT REAL PowerLimit {OUTX7}
#OUTPUT REAL CurrentLimit {OUTX8}
#OUTPUT REAL ModLimit {OUTX9}
#OUTPUT REAL ModA {OUTX10}
#OUTPUT REAL ModB {OUTX11}
#OUTPUT REAL ModC {OUTX12}
#OUTPUT REAL GAH {OUTX13}
#OUTPUT REAL GAL {OUTX14}
#OUTPUT REAL GBH {OUTX15}
#OUTPUT REAL GBL {OUTX16}
#OUTPUT REAL GCH {OUTX17}
#OUTPUT REAL GCL {OUTX18}
#OUTPUT REAL Precharge {OUTX19}
#OUTPUT REAL Theta {OUTX20}
#OUTPUT REAL Frequency {OUTX21}
#OUTPUT REAL IdMeas {OUTX22}
#OUTPUT REAL IqMeas {OUTX23}
#OUTPUT REAL IdRef {OUTX24}
#OUTPUT REAL Vd {OUTX25}
#OUTPUT REAL Vq {OUTX26}
#OUTPUT REAL Carrier {OUTX27}
#OUTPUT REAL Enable {OUTX28}
]]></segment>
      </script>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Gfx classid="Graphics.Rectangle" id="75133329" x="-180" y="-54" w="360" h="108">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="#e1f0f4" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="488760925" x="0" y="-12">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="DATA CENTER CONTROL" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1093184012" x="0" y="15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Load | Smoothing | SOC | PLL | dq | PWM" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="EnergyAudit" url="" view="false" instances="0" date="0" crc="103539273" id="190020001">
      <paramlist>
        <param name="Description" value="Independent terminal power, losses, coulomb and energy audit" />
      </paramlist>
      <form name="Measured energy audit" w="600" h="700" splitter="60" commentlines="4">
        <category name="Measured inputs" visible="true">
          <cond />
          <parameter type="Real" name="VB" desc="VB" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>Vbat_kV</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="IBat" desc="IBat" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>Ibat_kA</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="VDc" desc="VDc" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>Vdc_kV</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="PB" desc="PB" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>Pbess_MW</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="ILA" desc="ILA" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>ILA_kA</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="ILB" desc="ILB" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>ILB_kA</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="ILC" desc="ILC" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>ILC_kA</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="VLA" desc="VLA" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>VLA_kV</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="VLB" desc="VLB" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>VLB_kV</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="VLC" desc="VLC" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>VLC_kV</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="ICAH" desc="ICAH" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>I_AH</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="VCAH" desc="VCAH" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>V_AH</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="ICDAH" desc="ICDAH" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>I_DAH</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="VCDAH" desc="VCDAH" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>V_DAH</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="ICAL" desc="ICAL" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>I_AL</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="VCAL" desc="VCAL" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>V_AL</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="ICDAL" desc="ICDAL" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>I_DAL</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="VCDAL" desc="VCDAL" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>V_DAL</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="ICBH" desc="ICBH" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>I_BH</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="VCBH" desc="VCBH" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>V_BH</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="ICDBH" desc="ICDBH" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>I_DBH</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="VCDBH" desc="VCDBH" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>V_DBH</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="ICBL" desc="ICBL" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>I_BL</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="VCBL" desc="VCBL" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>V_BL</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="ICDBL" desc="ICDBL" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>I_DBL</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="VCDBL" desc="VCDBL" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>V_DBL</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="ICCH" desc="ICCH" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>I_CH</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="VCCH" desc="VCCH" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>V_CH</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="ICDCH" desc="ICDCH" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>I_DCH</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="VCDCH" desc="VCDCH" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>V_DCH</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="ICCL" desc="ICCL" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>I_CL</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="VCCL" desc="VCCL" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>V_CL</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="ICDCL" desc="ICDCL" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>I_DCL</value>
            <cond type="Enable" />
            <help />
          </parameter>
          <parameter type="Real" name="VCDCL" desc="VCDCL" content_type="Variable" min="-1E+308" max="1E+308" unit="" group="" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>V_DCL</value>
            <cond type="Enable" />
            <help />
          </parameter>
        </category>
        <category name="Named outputs" visible="true">
          <cond />
          <parameter type="Text" name="Pbat_MW" desc="Pbat_MW" group="" helpmode="Append" allowemptystr="false">
            <value>Pbat_MW</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="Ploss_pre_MW" desc="Ploss_pre_MW" group="" helpmode="Append" allowemptystr="false">
            <value>Ploss_pre_MW</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="Ploss_switch_MW" desc="Ploss_switch_MW" group="" helpmode="Append" allowemptystr="false">
            <value>Ploss_switch_MW</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="Ploss_filter_MW" desc="Ploss_filter_MW" group="" helpmode="Append" allowemptystr="false">
            <value>Ploss_filter_MW</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="Ploss_transformer_MW" desc="Ploss_transformer_MW" group="" helpmode="Append" allowemptystr="false">
            <value>Ploss_transformer_MW</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="P_LV_MW" desc="P_LV_MW" group="" helpmode="Append" allowemptystr="false">
            <value>P_LV_MW</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="Ecap_MJ" desc="Ecap_MJ" group="" helpmode="Append" allowemptystr="false">
            <value>Ecap_MJ</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="Eind_MJ" desc="Eind_MJ" group="" helpmode="Append" allowemptystr="false">
            <value>Eind_MJ</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="Ebat_MJ" desc="Ebat_MJ" group="" helpmode="Append" allowemptystr="false">
            <value>Ebat_MJ</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="Ebess_MJ" desc="Ebess_MJ" group="" helpmode="Append" allowemptystr="false">
            <value>Ebess_MJ</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="Eloss_MJ" desc="Eloss_MJ" group="" helpmode="Append" allowemptystr="false">
            <value>Eloss_MJ</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="Echem_MJ" desc="Echem_MJ" group="" helpmode="Append" allowemptystr="false">
            <value>Echem_MJ</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="Charge_kAs" desc="Charge_kAs" group="" helpmode="Append" allowemptystr="false">
            <value>Charge_kAs</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="Edis_MJ" desc="Edis_MJ" group="" helpmode="Append" allowemptystr="false">
            <value>Edis_MJ</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="Echg_MJ" desc="Echg_MJ" group="" helpmode="Append" allowemptystr="false">
            <value>Echg_MJ</value>
            <cond type="Enable" />
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -100 200 100">
        <rect x="-180" y="-54" width="360" height="108" stroke="Black" stroke-width="1" fill-style="Solid" fill-fg="#e1f0f4" />
        <text x="0" y="-12" font-size="14" text-anchor="middle" fill="Black">MEASURED ENERGY AUDIT</text>
        <text x="0" y="15" font-size="11" text-anchor="middle" fill="Black">Terminal energy | Losses | Capacitor | SOC</text>
      </svg>
      <script>
        <segment name="Dsdyn" id="190020002" classid="CoreSegment"><![CDATA[#STORAGE REAL:7
#LOCAL INTEGER K
#LOCAL REAL PBAT
#LOCAL REAL PPRE
#LOCAL REAL PSW
#LOCAL REAL I2
#LOCAL REAL PFILT
#LOCAL REAL PTF
      K=NSTORF
      NSTORF=NSTORF+7
      IF(TIME.LT.DELT*0.5) STORF(K:K+6)=0.0
      PBAT=$VB*$IBat
      PPRE=($VB-$VDc)*$IBat
      I2=$ILA*$ILA+$ILB*$ILB+$ILC*$ILC
      PFILT=0.00001*I2
      PTF=0.0000076176*I2
      PSW=$ICAH*$VCAH+~
~$ICDAH*$VCDAH+~
~$ICAL*$VCAL+~
~$ICDAL*$VCDAL+~
~$ICBH*$VCBH+~
~$ICDBH*$VCDBH+~
~$ICBL*$VCBL+~
~$ICDBL*$VCDBL+~
~$ICCH*$VCCH+~
~$ICDCH*$VCDCH+~
~$ICCL*$VCCL+~
~$ICDCL*$VCDCL
      STORF(K)=STORF(K)+PBAT*DELT
      STORF(K+1)=STORF(K+1)+$PB*DELT
      STORF(K+2)=STORF(K+2)+(PPRE+PSW+PFILT+PTF)*DELT
      STORF(K+3)=STORF(K+3)+($VB+0.00009*$IBat)*$IBat*DELT
      STORF(K+4)=STORF(K+4)+$IBat*DELT
      STORF(K+5)=STORF(K+5)+MAX(PBAT,0.0)*DELT
      STORF(K+6)=STORF(K+6)+MAX(-PBAT,0.0)*DELT
#OUTPUT REAL Pbat_MW {PBAT}
#OUTPUT REAL Ploss_pre_MW {PPRE}
#OUTPUT REAL Ploss_switch_MW {PSW}
#OUTPUT REAL Ploss_filter_MW {PFILT}
#OUTPUT REAL Ploss_transformer_MW {PTF}
#OUTPUT REAL P_LV_MW {$VLA*$ILA+$VLB*$ILB+$VLC*$ILC}
#OUTPUT REAL Ecap_MJ {0.5*1.0*$VDc*$VDc}
#OUTPUT REAL Eind_MJ {0.5*0.000001042476*I2}
#OUTPUT REAL Ebat_MJ {STORF(K)}
#OUTPUT REAL Ebess_MJ {STORF(K+1)}
#OUTPUT REAL Eloss_MJ {STORF(K+2)}
#OUTPUT REAL Echem_MJ {STORF(K+3)}
#OUTPUT REAL Charge_kAs {STORF(K+4)}
#OUTPUT REAL Edis_MJ {STORF(K+5)}
#OUTPUT REAL Echg_MJ {STORF(K+6)}
]]></segment>
      </script>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Gfx classid="Graphics.Rectangle" id="573127881" x="-180" y="-54" w="360" h="108">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="#e1f0f4" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="905557133" x="0" y="-12">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="MEASURED ENERGY AUDIT" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2110772876" x="0" y="15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Terminal energy | Losses | Capacitor | SOC" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
  </definitions>
  <List classid="Template" />
  <List classid="Resource" />
  <hierarchy>
    <call link="1649632959" name="DataCenter_Com_BESS:DS" z="-1" view="false" instance="0">
      <call link="743618639" name="DataCenter_Com_BESS:Main" z="-1" view="true" instance="0" />
    </call>
  </hierarchy>
</project>